[
 {
  "id": "1.8.1",
  "chapter": "Глава 1.8",
  "text": "1.8.1. Электрооборудование до 500 кВ, вновь вводимое в эксплуатацию в энергосистемах и у потребителей, должно быть подвергнуто приемо-сдаточным испытаниям в соответствии с требованиями настоящей главы. В случаях, когда указаниями Минтопэнерго России предусматриваются повышенные требования по сравнению с требованиями настоящей главы, при испытаниях электрооборудования, вводимого в эксплуатацию энергосистемами, следует руководствоваться указаниями Министерства. Этими же указаниями следует руководствоваться при испытаниях электрооборудования напряжением выше 500 кВ. При проведении приемо-сдаточных испытаний электрооборудования, не охваченного настоящими нормами, следует руководствоваться инструкциями заводов-изготовителей."
 },
 {
  "id": "1.8.2",
  "chapter": "Глава 1.8",
  "text": "1.8.2. Устройства релейной защиты и электроавтоматики на электростанциях и подстанциях проверяются по инструкциям, утвержденным в установленном порядке. Устройства защиты и автоматики электропривода и других электроустановок потребителей проверяются по инструкциям заинтересованных министерств и ведомств Российской Федерации. При этом типовые инструкции должны быть согласованы с Главгосэнергонадзором России."
 },
 {
  "id": "1.8.3",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.3. Помимо испытаний, предусмотренных настоящей главой, все электрооборудование должно пройти проверку работы механической части в соответствии с заводскими и монтажными инструкциями."
 },
 {
  "id": "1.8.4",
  "chapter": "Глава 1.8",
  "text": "1.8.4. Заключение о пригодности оборудования к эксплуатации дается на основании рассмотрения результатов всех испытаний, относящихся к данной единице оборудования."
 },
 {
  "id": "1.8.5",
  "chapter": "Глава 1.8",
  "text": "1.8.5. Все измерения, испытания и опробования в соответствии с действующими директивными документами, инструкциями заводов-изготовителей и настоящими нормами, произведенные монтажным персоналом в процессе монтажа, а также наладочным персоналом непосредственно перед вводом электрооборудования в эксплуатацию, должны быть оформлены соответствующими актами и протоколами."
 },
 {
  "id": "1.8.6",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.6. Испытание повышенным напряжением промышленной частоты обязательно для электрооборудования на напряжение до 35 кВ. При отсутствии необходимой испытательной аппаратуры переменного тока допускается испытывать электрооборудование распределительных устройств напряжением до 20 кВ повышенным выпрямленным напряжением, которое должно быть равно полуторакратному значению испытательного напряжения промышленной частоты."
 },
 {
  "id": "1.8.7",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.7. Электрооборудование и изоляторы на номинальное напряжение, превышающее номинальное напряжение электроустановки, в которой они эксплуатируются, могут испытываться приложенным напряжением, установленным для класса изоляции данной электроустановки. Измерение сопротивления изоляции, если отсутствуют дополнительные указания, производится: - аппаратов и цепей напряжением до 500 В - мегаомметром на напряжение 500 В; - аппаратов и цепей напряжением от 500 В до 1000 В - мегаомметром на напряжение 1000 В; - аппаратов напряжением выше 1000 В - мегаомметром на напряжение 2500 В. Испытание повышенным напряжением изоляторов и трансформаторов тока, соединенных с силовыми кабелями 6-10 кВ, может производиться вместе с кабелями. Оценка состояния производится по нормам, принятым для силовых кабелей."
 },
 {
  "id": "1.8.8",
  "chapter": "Глава 1.8",
  "text": "1.8.8. Изоляция электрооборудования иностранных фирм (кроме вращающихся машин), имеющая электрическую прочность ниже предусмотренной нормами настоящей главы, должна испытываться напряжением, составляющим 90% заводского испытательного напряжения, если нет других указаний поставщика."
 },
 {
  "id": "1.8.9",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.9. Испытание изоляции аппаратов повышенным напряжением промышленной частоты должно производиться, как правило, совместно с испытанием изоляции шин распределительного устройства (без расшиновки). При этом испытательное напряжение допускается принимать по нормам для оборудования, имеющего наименьшее испытательное напряжение."
 },
 {
  "id": "1.8.10",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.10. При проведении нескольких видов испытаний изоляции электрооборудования испытанию повышенным напряжением должны предшествовать другие виды ее испытаний."
 },
 {
  "id": "1.8.11",
  "chapter": "Глава 1.8",
  "text": "1.8.11. Испытание изоляции напряжением промышленной частоты, равным 1 кВ, может быть заменено измерением одноминутного значения сопротивления изоляции мегаомметром на 2,5 кВ. Если при этом значение сопротивления меньше приведенного в нормах, испытание напряжением 1 кВ промышленной частоты является обязательным. Испытание напряжением промышленной частоты изоляции вторичных цепей с рабочим напряжением более 60 В электроустановок энергосистем является обязательным."
 },
 {
  "id": "1.8.12",
  "chapter": "Глава 1.8",
  "text": "1.8.12. В настоящей главе применяются следующие термины: 1. Испытательное напряжение промышленной частоты - действующее значение напряжения частотой 50 Гц практически синусоидального, которое должна выдерживать в течение 1 мин (или 5 мин) внутренняя и внешняя изоляция электрооборудования при определенных условиях испытания. 2. Электрооборудование с нормальной изоляцией - электрооборудование, предназначенное для применения в электроустановках, подверженных действию атмосферных перенапряжений при обычных мерах по грозозащите. 3. Электрооборудование с облегченной изоляцией - электрооборудование, предназначенное для применения в электроустановках, не подверженных действию атмосферных перенапряжений или оборудованных специальными устройствами грозозащиты, ограничивающими амплитудное значение атмосферных перенапряжений до значения, не превышающего амплитудного значения испытательного напряжения промышленной частоты. 4. Аппараты - выключатели всех классов напряжения, разъединители, отделители, короткозамыкатели, предохранители, разрядники, токоограничивающие реакторы, конденсаторы, комплектные экранированные токопроводы. 5. Ненормированная измеряемая величина - величина, абсолютное значение которой не регламентировано нормативными указаниями. Оценка состояния оборудования в этом случае производится путем сопоставления с данными аналогичных измерений на однотипном оборудовании, имеющем заведомо хорошие характеристики, или с результатами остальных испытаний. 6. Класс напряжения электрооборудования - номинальное напряжение электрической системы, для работы в которой предназначено данное электрооборудование. СИНХРОННЫЕ ГЕНЕРАТОРЫ И КОМПЕНСАТОРЫ"
 },
 {
  "id": "1.8.13",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.13. Синхронные генераторы и компенсаторы Синхронные генераторы мощностью более 1 МВт напряжением выше 1 кВ, а также синхронные компенсаторы должны испытываться в полном объеме настоящего параграфа. Генераторы мощностью до 1 МВт напряжением выше 1 кВ должны испытываться по пп.1-5, 7-15 настоящего параграфа. Генераторы напряжением до 1 кВ независимо от их мощности должны испытываться по пп.2, 4, 5, 8, 10-14 настоящего параграфа. 1. Определение возможности включения без сушки генераторов выше 1 кВ. Следует производить в соответствии с указанием завода-изготовителя. 2. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл.1.8.1. Таблица 1.8.1 Допустимые значения сопротивления изоляции и коэффициента адсорбции 3. Испытание изоляции обмотки статора повышенным выпрямленным напряжением с измерением тока утечки по фазам. Испытанию подвергается каждая фаза или ветвь в отдельности при других фазах или ветвях, соединенных с корпусом. У генераторов с водяным охлаждением обмотки статора испытание производится в случае, если возможность этого предусмотрена в конструкции генератора. Значения испытательного напряжения приведены в табл.1.8.2. Таблица 1.8.2 Испытательное выпрямленное напряжение для обмоток статоров синхронных генераторов и компенсаторов Для турбогенераторов типа ТГВ-300 испытание следует производить по ветвям. Испытательное выпрямленное напряжение для генераторов типа ТГВ-200 и ТГВ-300 соответственно принимаются 40 и 50 кВ. Для турбогенераторов ТВМ-500 (=36,75 кВ) испытательное напряжение - 75 кВ. Измерение токов утечки для построения кривых зависимости их от напряжения производится не менее чем при пяти значениях выпрямленного напряжения - от 0,2до  равными ступенями. На каждой ступени напряжение выдерживается в течение 1 минуты. При этом фиксируются токи утечки через 15 и 60 с. Оценка полученной характеристики производится в соответствии с указаниями завода-изготовителя. 4. Испытание изоляции повышенным напряжением промышленной частоты. Испытание проводится по нормам, приведенным в табл.1.8.3. Таблица 1.8.3 Испытательное напряжение промышленной частоты для обмоток синхронных генераторов и компенсаторов _____________ * Для концевых выводов, испытанных на заводе вместе с изоляцией обмотки статора. ** Для резервных концевых выводов перед установкой на турбогенератор. Испытанию подвергается каждая фаза или ветвь в отдельности при других фазах или ветвях, соединенных с корпусом. Продолжительность приложения нормированного испытательного напряжения 1 мин. При проведении испытаний изоляции повышенным напряжением промышленной частоты следует руководствоваться следующим: а) испытание изоляции обмоток статора генератора рекомендуется производить до ввода ротора в статор. Если стыковка и сборка статора гидрогенератора осуществляются на монтажной площадке и впоследствии статор устанавливается в шахту в собранном виде, то изоляция его испытывается дважды: после сборки на монтажной площадке и после установки статора в шахту до ввода ротора в статор. В процессе испытания осуществляется наблюдение за состоянием лобовых частей машины: у турбогенераторов - при снятых торцовых щитах, у гидрогенераторов - при открытых вентиляционных люках; б) испытание изоляции обмотки статора для машин с водяным охлаждением следует производить при циркуляции дистиллированной воды в системе охлаждения с удельным сопротивлением не менее 100 кОм/см и номинальном расходе; в) после испытания обмотки статора повышенным напряжением в течение 1 мин у генераторов 10 кВ и выше испытательное напряжение снизить до номинального напряжения генератора и выдержать в течение 5 мин для наблюдения за коронированием лобовых частей обмоток статора. При этом не должно быть сосредоточенного в отдельных точках свечения желтого или красного цвета, появления дыма, тления бандажей и тому подобных явлений. Голубое и белое свечение допускается; г) испытание изоляции обмотки ротора турбогенераторов производится при номинальной частоте вращения ротора; д) перед включением генератора в работу по окончании монтажа (у турбогенераторов - после ввода ротора в статор и установки торцевых щитов) необходимо провести контрольное испытание номинальным напряжением промышленной частоты или выпрямленным напряжением, равным 1,5. Продолжительность испытаний 1 мин. 5. Измерение сопротивления постоянному току. Нормы допустимых отклонений сопротивления постоянному току приведены в табл.1.8.4. Таблица 1.8.4 Допустимое отклонение сопротивления постоянному току При сравнении значений сопротивлений они должны быть приведены к одинаковой температуре. 6. Измерение сопротивления обмотки ротора переменному току. Измерение производится в целях выявления витковых замыканий в обмотках ротора, а также состояния демпферной системы ротора. У неявнополюсных роторов измеряется сопротивление всей обмотки, а у явнополюсных - каждого полюса обмотки в отдельности или двух полюсов вместе. Измерение следует производить при подводимом напряжении 3 В  на виток, но не более 200 В. При выборе значения подводимого напряжения следует учитывать зависимость сопротивления от значения подводимого напряжения. Сопротивление обмоток неявнополюсных роторов определяют на трех-четырех ступенях частоты вращения, включая номинальную, и в неподвижном состоянии, поддерживая приложенное напряжение или ток неизменным. Сопротивление по полюсам или парам полюсов измеряется только при неподвижном роторе. Отклонения полученных результатов от данных завода-изготовителя или от среднего значения измеренных сопротивлений полюсов более чем на 3-5% свидетельствуют о наличии дефектов в обмотке ротора. На возникновение витковых замыканий указывает скачкообразный характер снижения сопротивления с увеличением частоты вращения, а на плохое качество в контактах демпферной системы ротора указывает плавный характер снижения сопротивления с увеличением частоты вращения. Окончательный вывод о наличии и числе замкнутых витков следует делать на основании результатов снятия характеристики КЗ и сравнения ее с данными завода-изготовителя. 7. Проверка и испытание электрооборудования систем возбуждения. Приводятся нормы испытаний силового оборудования систем тиристорного самовозбуждения (далее СТС), систем независимого тиристорного возбуждения (СТН), систем безщеточного возбуждения (БСВ), систем полупроводникового высокочастотного возбуждения (ВЧ). Проверка автоматического регулятора возбуждения, устройств защиты, управления, автоматики и др. производится в соответствии с указаниями завода-изготовителя. Проверку и испытание электромашинных возбудителей следует производить в соответствии с 1.8.14. 7.1. Измерение сопротивления изоляции. Значения сопротивлений изоляции при температуре 10-30 °С должны соответствовать приведенным в табл.1.8.5. Таблица 1.8.5 Сопротивление изоляции и испытательные напряжения элементов систем возбуждения 7.2. Испытание повышенным напряжением промышленной частоты. Значение испытательного напряжения принимается согласно табл.1.8.5, длительность приложения испытательного напряжения 1 мин. 7.3. Измерение сопротивления постоянному току обмоток трансформаторов и электрических машин в системах возбуждения. Сопротивление обмоток электрических машин (вспомогательный генератор в системе СТН, индукторный генератор в системе ВЧ, обращенный синхронный генератор в системе БСВ) не должно отличаться более чем на 2% от заводских данных; обмоток трансформаторов (выпрямительных в системах СТС, СТН, БСВ; последовательных в отдельных системах СТС) - более чем на 5%. Сопротивления параллельных ветвей рабочих обмоток индукторных генераторов не должны отличаться друг от друга более чем на 15%, сопротивления фаз вращающихся подвозбудителей - не более чем на 10%. 7.4. Проверка трансформаторов (выпрямительных, последовательных, собственных нужд, начального возбуждения, измерительных трансформаторов напряжения и тока). Проверка производится в соответствии с нормами, приведенными в 1.8.16, 1.8.17, 1.8.18. Для последовательных трансформаторов ПТ определяется также зависимость между напряжением на разомкнутых вторичных обмотках и током статора генератора . Характеристика  определяется при снятии характеристик трехфазного короткого замыкания генератора (блока) до . Характеристики отдельных фаз (при однофазных последовательных трансформаторах) не должны различаться между собой более чем на 5%. 7.5. Определение характеристики вспомогательного синхронного генератора промышленной частоты в системах СТН. Вспомогательный генератор (ВГ) проверяется в соответствии с п.8 данного параграфа. Характеристика короткого замыкания ВГ определяется до  , а характеристика холостого хода до 1,3 с проверкой витковой изоляции в течение 5 мин. 7.6. Определение характеристики индукторного генератора совместно с выпрямительной установкой в системе ВЧ возбуждения. Производится при отключенной обмотке последовательного возбуждения. Характеристика холостого хода индукторного генератора совместно с выпрямительной установкой (ВУ) , [, где  - ток в обмотке независимого возбуждения], определяемая до значения , соответствующего удвоенному номинальному значению напряжения ротора, не должна отличаться от заводской более чем на 5%. Разброс напряжений между последовательно соединенными вентилями ВУ не должен превышать 10% среднего значения. Характеристика короткого замыкания индукторного генератора совместно с ВУ также не должна отличаться от заводской более чем на 5%. При выпрямленном токе, соответствующем номинальному току ротора, разброс токов по параллельным ветвям в плечах ВУ не должен превышать ±20% среднего значения. Определяется также нагрузочная характеристика при работе на ротор до , где - ток возбуждения возбудителя. 7.7. Определение внешней характеристики вращающегося подвозбудителя в системах ВЧ возбуждения. При изменении нагрузки на подвозбудитель (нагрузкой является автоматический регулятор возбуждения) изменение напряжения подвозбудителя не должно превышать значения, указанного в заводской документации. Разность напряжения по фазам не должна превышать 10%. 7.8. Проверка элементов обращенного синхронного генератора, вращающегося преобразователя в системе БСВ. Измеряются сопротивления постоянному току переходных контактных соединений вращающегося выпрямителя: сопротивление токопровода, состоящего из выводов обмоток и проходных шпилек, соединяющих обмотку якоря с предохранителями (при их наличии); соединения вентилей с предохранителями; сопротивление самих предохранителей вращающегося преобразователя. Результаты измерения сравниваются с заводскими нормами. Проверяются усилия затяжки вентилей, предохранителей RC-цепей, варисторов и т.д. в соответствии с заводскими нормами. Измеряются обратные токи вентилей вращающегося преобразователя в полной схеме с RC-цепями (либо варисторами) при напряжении, равном повторяющемуся для данного класса. Токи не должны превышать значения, указанные в заводских инструкциях на системы возбуждения. 7.9. Определение характеристик обращенного генератора и вращающегося выпрямителя в режимах трехфазного короткого замыкания генератора (блока). Измеряются ток статора , ток возбуждения возбудителя , напряжение ротора , определяется соответствие характеристик возбудителя  заводским. По измеренным токам статора и заводской характеристике короткого замыкания генератора  определяется правильность настройки датчиков тока ротора. Отклонение измеренного с помощью датчика типа ДТР-П тока ротора (тока выхода БСВ) не должно превышать 10% расчетного значения тока ротора. 7.10. Проверка тиристорных преобразователей систем СТС, СТН, БСВ. Измерение сопротивления изоляции и испытание повышенным напряжением производятся в соответствии с табл.1.8.5. Производятся гидравлические испытания повышенным давлением воды тиристорных преобразователей (ТП) с водяной системой охлаждения. Значение давления и время его воздействия должны соответствовать нормам завода-изготовителя на каждый тип преобразователя. Выполняется повторная проверка изоляции ТП после заполнения дисциллятом (см. табл.1.8.3). Проверяется отсутствие пробитых тиристоров, поврежденных RC-цепей. Проверка выполняется с помощью омметра. Проверяется целостность параллельных цепей плавкой вставки каждого силового предохранителя путем измерения сопротивления постоянному току. Проверяется состояние системы управления тиристоров, диапазон регулирования выпрямленного напряжения при воздействии на систему управления тиристоров. Проверяется ТП при работе генератора в номинальном режиме с номинальным током ротора. Проверка выполняется в следующем объеме: - распределение токов между параллельными ветвями плеч преобразователей; отклонение значений токов в ветвях от среднеарифметического значения тока ветви должно быть не более 10%; - распределение обратных напряжений между последовательно включенными тиристорами с учетом коммутационных перенапряжений; отклонение мгновенного значения обратного напряжения от среднего на тиристоре ветви должно быть не более ±20%; - распределение тока между параллельно включенными преобразователями; токи не должны отличаться более чем на ±10% от среднего расчетного значения тока через преобразователь; - распределение тока в ветвях одноименных плеч параллельно включенных ТП; отклонение от среднего расчетного значения тока ветви одноименных плеч не должно быть более ±20%. 7.11. Проверка выпрямительной диодной установки в системе ВЧ возбуждения. Производится при работе генератора в номинальном режиме с номинальным током ротора. При проверке определяется: - распределение тока между параллельными ветвями плеч; отклонение от среднего значения должно быть не более ±20%; - распределение обратных напряжений по последовательно включенным вентилям; отклонение от среднего значения должно быть не более ±20%. 7.12. Проверка коммутационной аппаратуры, силовых резисторов, аппаратуры собственных нужд систем возбуждения. Проверка производится в соответствии с указаниями завода-изготовителя и 1.8.34. 7.13. Измерение температуры силовых резисторов, диодов, предохранителей, шин и других элементов преобразователей и шкафов, в которых они расположены. Измерения выполняются после включения систем возбуждения под нагрузку. Температуры элементов не должны превышать значений, указанных в инструкциях заводов-изготовителей. При проверке рекомендуется применение тепловизоров, допускается использование пирометров. 8. Определение характеристик генератора: а) трехфазного КЗ. Характеристика снимается при изменении тока статора до номинального. Отклонения от заводской характеристики должны находиться в пределах погрешности измерения. Снижение измеренной характеристики, которое превышает погрешность измерения, свидетельствует о наличии витковых замыканий в обмотке ротора. У генераторов, работающих в блоке с трансформатором, снимается характеристика КЗ всего блока (с установкой закоротки за трансформатором). Характеристику собственно генератора, работающего в блоке с трансформатором, допускается не определять, если имеются протоколы соответствующих испытаний на стенде заводов-изготовителей. У синхронных компенсаторов без разгонного двигателя снятие характеристик трехфазного КЗ производится на выбеге в том случае, если отсутствует характеристика, снятая на заводе; б) холостого хода. Подъем напряжения номинальной частоты на холостом ходу производить до 130% номинального напряжения турбогенераторов и синхронных компенсаторов, до 150% номинального напряжения гидрогенераторов. Допускается снимать характеристику холостого хода турбо- и гидрогенератора до номинального тока возбуждения при пониженной частоте вращения генератора при условии, что напряжение на обмотке статора не будет превосходить 1,3 номинального. У синхронных компенсаторов разрешается снимать характеристику на выбеге. У генераторов, работающих в блоке с трансформаторами, снимается характеристика холостого хода блока; при этом генератор возбуждается до 1,15 номинального напряжения (ограничивается трансформатором). Характеристику холостого хода собственно генератора, отсоединенного от трансформатора блока, допускается не снимать, если имеются протоколы соответствующих испытаний на заводе-изготовителе. Отклонение характеристики холостого хода от заводской не нормируется, но должно быть в пределах погрешности измерения. 9. Испытание междувитковой изоляции. Испытание следует производить подъемом напряжения номинальной частоты генератора на холостом ходу до значения, соответствующего 150% номинального напряжения статора гидрогенераторов, 130% - турбогенераторов и синхронных компенсаторов. Для генераторов, работающих в блоке с трансформатором, - см. указания п.9. При этом следует проверить симметрию напряжений по фазам. Продолжительность испытания при наибольшем напряжении - 5 мин. Испытание междувитковой изоляции рекомендуется производить одновременно со снятием характеристики холостого хода. 10. Измерение вибрации. Вибрация (размах вибросмещений, удвоенная амплитуда колебаний) узлов генератора и их электромашинных возбудителей не должна превышать значений, приведенных в табл.1.8.6. Таблица 1.8.6 Предельные значения вибрации генераторов и их возбудителей _______________ * при наличии аппаратуры контроля виброскорости производится ее измерение, среднеквадратическое значение виброскорости не должно превышать 2,8 мм·с по вертикальной и поперечной осям и 4,5 мм·с - по продольной оси. Вибрация подшипников синхронных компенсаторов с номинальной частотой вращения ротора 750-1500 об/мин не должна превышать 80 мкм по размаху вибросмещений или 2,2 мм·с по среднеквадратическому значению вибрационной скорости. 11. Проверка и испытание системы охлаждения. Производится в соответствии с инструкцией завода-изготовителя. 12. Проверка и испытание системы маслоснабжения. Производится в соответствии с инструкцией завода-изготовителя. 13. Проверка изоляции подшипника при работе генератора (компенсатора). Производится путем измерения напряжения между концами вала, а также между фундаментной плитой и корпусом изолированного подшипника. При этом напряжение между фундаментной плитой и подшипником должно быть не более напряжения между концами вала. Различие между напряжениями более чем на 10% указывает на неисправность изоляции. 14. Испытание генератора (компенсатора) под нагрузкой. Нагрузка определяется практическими возможностями в период приемо-сдаточных испытаний. Нагрев статора при данной нагрузке должен соответствовать паспортным данным. 15. Определение характеристик коллекторного возбудителя. Характеристика холостого хода определяется до наибольшего (потолочного) значения напряжения или значения, установленного заводом-изготовителем. Снятие нагрузочной характеристики производится при нагрузке на ротор генератора не ниже номинального тока возбуждения генератора. Отклонения характеристик от заводских должны быть в пределах допустимой погрешности измерений. 16. Испытание концевых выводов обмотки статора турбогенератора серии ТГВ. Помимо испытаний, указанных в табл.1.8.1 и 1.8.3, концевые выводы с конденсаторной стеклоэпоксидной изоляцией подвергаются испытаниям по пп.16.1 и 16.2. 16.1. Измерение тангенса угла диэлектрических потерь (). Измерение производится перед установкой концевого вывода на турбогенератор при испытательном напряжении 10 кВ и температуре окружающего воздуха 10-30°С. Значение  собранного концевого вывода не должно превышать 130% значения, полученного при измерениях на заводе. В случае измерения  концевого вывода без фарфоровых покрышек его значение не должно превышать 3%. 16.2. Проверка газоплотности. Испытание на газоплотность концевых выводов, испытанных на заводе давлением 0,6 МПа, производится давлением сжатого воздуха 0,5 МПа. Концевой вывод считается выдержавшим испытание, если при давлении 0,3 МПа падение давления не превышает 1 кПа/ч. 17. Измерение остаточного напряжения генератора при отключении АГП в цепи ротора. Значение остаточного напряжения не нормируется. 18. Испытание генератора (компенсатора) под нагрузкой. Нагрузка определяется практически возможностями в период приемо-сдаточных испытаний. Нагрев статора при данной нагрузке должен соответствовать данным завода-изготовителя."
 },
 {
  "id": "1.8.14",
  "chapter": "Глава 1.8",
  "text": "1.8.14. Машины постоянного тока мощностью до 200 кВт, напряжением до 440 В следует испытывать по п. 1, 2, 4, в, 8; все остальные - дополнительно по п. 3, 4, а, 5 настоящего параграфа. Возбудители синхронных генераторов и компенсаторов следует испытывать по п. 1-6, 8 настоящего параграфа. Измерение по п. 7 настоящего параграфа следует производить для машин, поступивших на место монтажа в разобранном виде. 1. Определение возможности без сушки машин постоянного тока. Следует производить в соответствии с разд. 3 \"Электрические машины\" СНиП 3.05.06-85. \"Электрические устройства\" Госстроя России. 2. Измерение сопротивления изоляции. Измерение сопротивления изоляции обмоток относительно корпуса и бандажей машины, а также между обмотками производится мегаомметром на напряжение 1 кВ. Сопротивление изоляции должно быть не ниже: между обмотками и каждой обмотки относительно корпуса при температуре 10-30°С 0,5 МОм; бандажей якоря (кроме возбудителей) не нормируется; бандажей якоря возбудителя 1 МОм. 3. Испытание изоляции повышенным напряжением промышленной частоты. Испытание производится по нормам, приведенным в табл. 1.8.6. Продолжительность приложения нормированного испытательного напряжения 1 мин. Таблица 1.8.6. Испытательное напряжение промышленной частоты для изоляции машин постоянного тока 4. Измерение сопротивления постоянному току: а) обмоток возбуждения. Значение сопротивления должно отличаться от данных завода-изготовителя не более чем на 2%; б) обмотки якоря (между коллекторными пластинами). Значения сопротивлений должны отличаться одно от другого не более чем на 10% за исключением случаев, когда закономерные колебания этих величин обусловлены схемой соединения обмоток; в) реостатов и пускорегулировочных резисторов. Измеряется общее сопротивление и проверяется целость отпаек. Значения сопротивления должны отличаться от данных завода-изготовителя не более чем на 10%. 5. Снятие характеристики холостого хода и испытание витковой изоляции. Подъем напряжения следует производить для генераторов постоянного тока до 130% номинального напряжения; для возбудителей - до наибольшего (потолочного) или установленного заводом-изготовителем напряжения. При испытании витковой изоляции машин с числом полюсов более четырех среднее напряжение между соседними коллекторными пластинами должно быть не выше 24 В. Продолжительность испытания витковой изоляции 5 мин. Отклонение полученных значений характеристики от значений заводской характеристики должно находиться в пределах точности измерения. 6. Снятие нагрузочной характеристики. Следует производить для возбудителей при нагрузке до значения не ниже номинального тока возбуждения генератора. Отклонение от заводской характеристики не нормируется. 7. Измерение воздушных зазоров между полюсами. Размеры зазора в диаметрально противоположных точках должны отличаться один от другого не более чем на 10% среднего размера зазора. Для возбудителей турбогенераторов 300 МВт и более это отличие не должно превышать 5%. 8. Испытание на холостом ходу и под нагрузкой. Определяется предел регулирования частоты вращения или напряжения, который должен соответствовать заводским и проектным данным. При работе под нагрузкой проверяется степень искрения, которая оценивается по шкале, приведенной в табл. 1.8.7. Таблица 1.8.7. Характеристика искрения коллектора Если степень искрения специально не оговорена заводом-изготовителем, то при номинальном режиме она должна быть не выше 1,5. ЭЛЕКТРОДВИГАТЕЛИ ПЕРЕМЕННОГО ТОКА"
 },
 {
  "id": "1.8.15",
  "chapter": "Глава 1.8",
  "text": "1.8.15. Электродвигатели переменного тока до 1 кВ испытываются по п. 2, 4, 6, 10, 11. Электродвигатели переменного тока выше 1 кВ испытываются по п. 1-4,7,9-11. По п. 5, 6, 8 испытываются электродвигатели, поступающие на монтаж в разобранном виде. 1. Определение возможности включения без сушки электродвигателей напряжением выше 1 кВ. Следует производить в соответствии с разд. 3 \"Электрические машины\" СНиП 3.05.06-85. \"Электротехнические устройства\" Госстроя России. 2. Измерение сопротивления изоляции. Допустимые значения сопротивления изоляции электродвигателей напряжением выше 1 кВ должны соответствовать требованиям инструкции, указанной в п. 1. В остальных случаях сопротивление изоляции должно соответствовать нормам, приведенным в табл. 1.8.8. Таблица 1.8.8. Допустимое сопротивление изоляции электродвигателей переменного тока 3. Испытание повышенным напряжением промышленной частоты. Производится на полностью собранном электродвигателе. Испытание обмотки статора производится для каждой фазы в отдельности относительно корпуса при двух других, соединенных с корпусом. У двигателей, не имеющих выводов каждой фазы в отдельности, допускается производить испытание всей обмотки относительно корпуса. Значения испытательных напряжений приведены в табл. 1.8.9. Продолжительность приложения нормированного испытательного напряжения 1 мин. 4. Измерение сопротивления постоянному току: а) обмоток статора и ротора. Производится при мощности электродвигателей 300 кВт и более. Измеренные сопротивления обмоток различных фаз должны отличаться друг от друга или от заводских данных не более чем на 2%; б) реостатов и пускорегулировочных резисторов. Измеряется общее сопротивление и проверяется целость отпаек. Значение сопротивления должно отличаться от паспортных данных не более чем на 10%. 5. Измерение зазоров между сталью ротора и статора. Размеры воздушных зазоров в диаметрально противоположных точках или точках, сдвинутых относительно оси ротора на 90°, должны отличаться не более чем на 10% среднего размера. Таблица 1.8.9. Испытательное напряжение промышленной частоты для электродвигателей переменного тока 6. Измерение зазоров в подшипниках скольжения. Размеры зазоров приведены в табл. 1.8.10. 7. Измерение вибрации подшипников электродвигателя. Значения вибрации, измеренной на каждом подшипнике, должны быть не более значений, приведенных ниже: 8. Измерение разбега ротора в осевом направлении. Производится для электродвигателей, имеющих подшипники скольжения. Осевой разбег не должен превышать 2-4 мм. 9. Испытание воздухоохладителя гидравлическим давлением. Производится избыточным гидравлическим давлением 0,2-0,25 МПа (2-2,5 кгс/см). Продолжительность испытания 10 мин. При этом не должно наблюдаться снижение давления или утечки жидкости, применяемой при испытании. 10. Проверка работы электродвигателя на холостом ходу или с ненагруженным механизмом. Продолжительность проверки не менее 1 ч. 11. Проверка работы электродвигателя под нагрузкой. Производится при нагрузке, обеспечиваемой технологическим оборудованием к моменту сдачи в эксплуатацию. При этом для электродвигателя с регулируемой частотой вращения определяются пределы регулирования. Таблица 1.8.10. Наибольший допустимый зазор в подшипниках скольжения электродвигателей СИЛОВЫЕ ТРАНСФОРМАТОРЫ, АВТОТРАНСФОРМАТОРЫ, МАСЛЯНЫЕ РЕАКТОРЫ И ЗАЗЕМЛЯЮЩИЕ ДУГОГАСЯЩИЕ РЕАКТОРЫ (ДУГОГАСЯЩИЕ КАТУШКИ)"
 },
 {
  "id": "1.8.16",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.16. Силовые трансформаторы, автотрансформаторы, масляные реакторы и заземляющие дугогасящие реакторы (дугогасящие катушки) Маслонаполненные трансформаторы мощностью до 630 кВА испытываются по пп.1, 2 (только сопротивление изоляции), 11-14. Маслонаполненные трансформаторы мощностью до 1,6 МВ·А испытываются по пп.1, 2, 4, 9, 11-14. Маслонаполненные трансформаторы мощностью более 1,6 МВ·А, а также трансформаторы собственных нужд электростанций независимо от мощности испытываются в полном объеме, предусмотренном настоящим параграфом. Сухие и заполненные негорючим жидким диэлектриком трансформаторы всех мощностей испытываются по пп.1-7, 12, 14. 1. Определение условий включения трансформаторов. Следует производить в соответствии с указаниями завода-изготовителя. 2. Измерение характеристик изоляции. Для трансформаторов напряжением до 35 кВ включительно мощностью до 10 МВ·А и дугогасящих реакторов сопротивление изоляции обмоток должно быть не ниже следующих значений: Сопротивление изоляции сухих трансформаторов при температуре 20-30 °С должно быть для обмоток с номинальным напряжением: - до 1 кВ включительно - не менее 100 МОм; - более 1 кВ до 6 кВ - не менее 300 МОм; - более 6 кВ - не менее 500 МОм. Для остальных трансформаторов сопротивление изоляции, приведенное к температуре измерений на заводе-изготовителе, должно составлять не менее 50% исходного значения. Значения тангенса угла диэлектрических потерь (), приведенные к температуре измерений на заводе-изготовителе, не должны отличаться от исходных значений в сторону ухудшения более чем на 50%. Измерение сопротивления изоляции и  должно производиться при температуре обмоток не ниже: 10 °С - у трансформаторов напряжением до 150 кВ; 20 °С - у трансформаторов напряжением 220-750 кВ. Измерение  трансформаторов мощностью до 1600 кВА не обязательно. Измерение сопротивления изоляции доступных стяжных шпилек, бандажей, полубандажей ярем и прессующих колец относительно активной стали и электростатических экранов, относительно обмоток и магнитопровода производится в случае осмотра активной части. Измеренные значения должны быть не менее 2 МОм, а изоляции ярмовых балок не менее 0,5 МОм. Измерения производятся мегаомметром на напряжение 1000 В. 3. Испытание повышенным напряжением промышленной частоты: а) изоляции обмоток вместе с вводами. Испытательные напряжения приведены в табл.1.8.12. Продолжительность приложения нормированного испытательного напряжения 1 мин. Испытание повышенным напряжением промышленной частоты изоляции обмоток маслонаполненных трансформаторов не обязательно. Испытание повышенным напряжением промышленной частоты изоляции обмоток сухих трансформаторов обязательно и производится по нормам табл.1.8.12 для аппаратов с облегченной изоляцией. Импортные трансформаторы разрешается испытывать напряжениями, указанными в табл.1.8.12, лишь в тех случаях, если они не превышают напряжения, которым данный трансформатор был испытан на заводе. Таблица 1.8.12 Испытательное напряжение промышленной частоты внутренней изоляции силовых маслонаполненных трансформаторов и реакторов с нормальной изоляцией и трансформаторов с облегченной изоляцией (сухих и маслонаполненных) Испытательное напряжение заземляющих реакторов на напряжение до 35 кВ аналогично приведенным для трансформаторов соответствующего класса; б) изоляции доступных стяжных шпилек, прессующих колец и ярмовых балок. Испытание следует производить в случае осмотра активной части. Испытательное напряжение 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 4. Измерение сопротивления обмоток постоянному току. Производится на всех ответвлениях. Сопротивление должно отличаться не более чем на 2% от сопротивления, полученного на таком же ответвлении других фаз, или от данных завода-изготовителя. Значение сопротивления обмоток однофазных трансформаторов после температурного перерасчета не должно отличаться более чем на 5% от исходных значений. 5. Проверка коэффициента трансформации. Производится на всех ступенях переключения. Коэффициент трансформации должен отличаться не более чем на 2% от значений, полученных на том же ответвлении на других фазах, или от данных завода-изготовителя. Для трансформаторов с РПН разница между коэффициентами трансформации не должна превышать значения ступени регулирования. 6. Проверка группы соединения трехфазных трансформаторов и полярности выводов однофазных трансформаторов. Производится, если отсутствуют паспортные данные или есть сомнения в достоверности этих данных. Группа соединений должна соответствовать паспортным данным и обозначениям на щитке. 7. Измерение потерь холостого хода. Измерения производятся у трансформаторов мощностью 1000 кВ·А и более при напряжении, подводимом к обмотке низшего напряжения, равном указанному в протоколе заводских испытаний (паспорте), но не более 380 В. У трехфазных трансформаторов потери холостого хода измеряются при однофазном возбуждении по схемам, применяемым на заводе-изготовителе. У трехфазных трансформаторов при вводе в эксплуатацию соотношение потерь на разных фазах не должно отличаться от соотношений, приведенных в протоколе заводских испытаний (паспорте), более чем на 5%. У однофазных трансформаторов при вводе в эксплуатацию отличие измеренных значений потерь от исходных не должно превышать 10%. 7.1. Измерение сопротивления короткого замыкания () трансформатора. Измерение производится у трансформаторов 125 MB·А и более. Для трансформаторов с устройством регулирования напряжения под нагрузкой  измеряется на основном и обоих крайних ответвлениях. Значения  не должны превышать значения, определенного по напряжению КЗ () трансформатора на основном ответвлении более чем на 5%. 8. Проверка работы переключающего устройства. Производится в соответствии с указаниями завода-изготовителя. 9. Испытание бака с радиаторами. Испытаниям подвергаются все трансформаторы, кроме герметизированных и не имеющих расширителя. Испытание производится: - у трансформаторов напряжением до 35 кВ включительно - гидравлическим давлением столба масла, высота которого над уровнем заполненного расширителя составляет 0,6 м, за исключением трансформаторов с волнистыми баками и пластинчатыми радиаторами, для которых высота столба масла принимается равной 0,3 м; - у трансформаторов с пленочной защитой масла - созданием внутри гибкой оболочки избыточного давления воздуха 10 кПа; - у остальных трансформаторов - созданием избыточного давления азота или сухого воздуха 10 кПа в надмасляном пространстве расширителя. Продолжительность испытания во всех случаях - не менее 3 ч. Температура масла в баке при испытаниях трансформаторов напряжением до 150 кВ включительно - не ниже 10 °С, остальных - не ниже 20 °С. Трансформатор считается маслоплотным, если осмотром после испытания течь масла не обнаружена. 10. Проверка устройств охлаждения. Режим пуска и работы охлаждающих устройств должен соответствовать указаниям завода-изготовителя. 11. Проверка средств защиты масла. Производится в соответствии с указаниями завода-изготовителя. 12. Фазировка трансформаторов. Должно иметь место совпадение по фазам. 13. Испытание трансформаторного масла. Свежее масло перед заливкой вновь вводимых трансформаторов, прибывающих без масла, должно быть испытано по показателям пп.1-6, 7-12 табл.1.8.33. У трансформаторов напряжением до 35 кВ масло рекомендуется испытывать по показателям пп.1-7 табл.1.8.33, допускается не производить испытания по пп.3, 6 и 7 табл.1.8.33. У трансформаторов напряжением 110 кВ и выше масло испытывается по пп.1-7 табл.1.8.33, а у трансформаторов с пленочной защитой масла - дополнительно по п.10. У трансформаторов с РПН масло из бака контактора устройства регулирования напряжения под нагрузкой испытывается в соответствии с инструкцией завода-изготовителя РПН. Из герметизированных трансформаторов проба масла не отбирается. У трансформаторов напряжением 110 кВ и выше, а также блочных трансформаторов собственных нужд, рекомендуется производить хроматографический анализ растворенных в масле газов. Масло из трансформаторов, прибывающих на монтаж с маслом при наличии удовлетворяющих нормам показателей заводского испытания, проведенного не более чем за 6 месяцев до включения трансформатора в работу, разрешается испытывать только по показателям пп.1 и 2 табл.1.8.33. У трансформаторов мощностью до 630 кВА проверку масла допускается производить только по пп.1 и 2 (визуально) табл.1.8.33. 14. Испытание включением толчком на номинальное напряжение. В процессе 3-5-кратного включения трансформатора на номинальное напряжение не должны иметь место явления, указывающие на неудовлетворительное состояние трансформатора. Трансформаторы, смонтированные по схеме блока с генератором, рекомендуется включать в сеть подъемом напряжения с нуля. 15. Испытание вводов. Следует производить в соответствии с 1.8.33. 16. Испытание встроенных трансформаторов тока. Следует производить в соответствии с 1.8.17."
 },
 {
  "id": "1.8.17",
  "chapter": "Глава 1.8",
  "text": "1.8.17. Измерительные трансформаторы испытываются в объеме, предусмотренном настоящим параграфом. 1. Измерение сопротивления изоляции: а) первичных обмоток. Производится мегаомметром на напряжение 2500 В. Значение сопротивления изоляции не нормируется. Для трансформаторов тока напряжением 330 кВ типа ТФКН-330 измерение сопротивления изоляции производится по отдельным зонам; при этом значения сопротивления изоляции должны быть не менее приведенных в табл. 1.8.12. б) вторичных обмоток. Производится мегаомметром на напряжение 500 или 1000 В. Сопротивление изоляции вторичных обмоток вместе с подсоединенными к ним цепями должно быть не менее 1 МОм. 2. Измерение тангенса угла диэлектрических потерь изоляции. Производится для трансформаторов тока напряжением 110 кВ и выше. Таблица 1.8.12. Наименьшее допустимое сопротивление изоляции первичных обмоток трансформаторов тока типа ТФКН-330 Тангенс угла диэлектрических потерь изоляции трансформаторов тока при температуре +20°С не должен превышать значений, приведенных в табл. 1.8.13. 3. Испытание повышенным напряжением промышленной частоты: а) изоляция первичных обмоток. Испытание является обязательным для трансформаторов тока и трансформаторов напряжения до 35 кВ (кроме трансформаторов напряжения с ослабленной изоляцией одного из выводов). Таблица 1.8.13. Наибольший допустимый тангенс угла диэлектрических потерь изоляции трансформаторов тока Значения испытательных напряжений для измерительных трансформаторов указаны в табл. 1.8.14. Таблица 1.8.14. Испытательное напряжение промышленной частоты для измерительных трансформаторов Продолжительность приложения нормированного испытательного напряжения: для трансформаторов напряжения 1 мин; для трансформаторов тока с керамической, жидкой или бумажно-масляной изоляцией 1 мин; для трансформаторов тока с изоляцией из твердых органических материалов или кабельных масс 5 мин; б) изоляции вторичных обмоток. Значение испытательного напряжения для изоляции вторичных обмоток вместе с присоединенными к ним цепями составляет 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 4. Измерение тока холостого хода. Производится для каскадных трансформаторов напряжением 110 кВ и выше на вторичной обмотке при номинальном напряжении. Значение тока холостого хода не нормируется. 5. Снятие характеристик намагничивания магнитопровода трансформаторов тока. Следует производить при изменении тока от нуля до номинального, если для этого не требуется напряжение выше 380 В. Для трансформаторов тока, предназначенных для питания устройств релейной защиты, автоматических аварийных осциллографов, фиксирующих приборов и т. п., когда необходимо проведение расчетов погрешностей, токов небаланса и допустимой нагрузки применительно к условиям прохождения токов выше номинального, снятие характеристик производится при изменении тока от нуля до такого значения, при котором начинается насыщение магнитопровода. При наличии у обмоток ответвлений характеристики следует снимать на рабочем ответвлении. Снятые характеристики сопоставляются с типовой характеристикой намагничивания или с характеристиками намагничивания других однотипных исправных трансформаторов тока. 6. Проверка полярности выводов (у однофазных) или группы соединения (у трехфазных) измерительных трансформаторов. Производится при монтаже, если отсутствуют паспортные данные или есть сомнения в достоверности этих данных. Полярность и группа соединений должны соответствовать паспортным данным. 7. Измерение коэффициента трансформации на всех ответвлениях. Производится для встроенных трансформаторов тока и трансформаторов, имеющих переключающее устройство (на всех положениях переключателя). Отклонение найденного значения коэффициента от паспортного должно быть в пределах точности измерения. 8. Измерение сопротивления обмоток постоянному току. Производится у первичных обмоток трансформаторов тока напряжением 10 кВ и выше, имеющих переключающее устройство, и у связующих обмоток каскадных трансформаторов напряжения. Отклонение измеренного значения сопротивления обмотки от паспортного или от сопротивления обмоток других фаз не должно превышать 2%. 9. Испытание трансформаторного масла. Производится у измерительных трансформаторов 35 кВ и выше согласно 1.8.33. Для измерительных трансформаторов, имеющих повышенное значение тангенса угла диэлектрических потерь изоляции, следует произвести испытание масла по п. 12 табл. 1.8.38. У маслонаполненных каскадных измерительных трансформаторов оценка состояния масла в отдельных ступенях производится по нормам, соответствующим номинальному рабочему напряжению ступени (каскада). 10. Испытание емкостных трансформаторов напряжения типа НДЕ. Производится согласно инструкции завода-изготовителя. 11. Испытание вентильных разрядников трансформаторов напряжения типа НДЕ. Производится в соответствии с 1.8.28. МАСЛЯНЫЕ ВЫКЛЮЧАТЕЛИ"
 },
 {
  "id": "1.8.18",
  "chapter": "Глава 1.8",
  "text": "1.8.18. Масляные выключатели всех классов напряжения испытываются в объеме, предусмотренном настоящим параграфом. 1. Измерение сопротивления изоляции: а) подвижных и направляющих частей, выполненных из органических материалов. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции не должно быть менее значений, приведенных ниже: б) вторичных цепей, электромагнитов включения и отключения и т. п. Производится в соответствии с 1.8.34. 2. Испытание вводов. Производится в соответствии с 1.8.31. 3. Оценка состояния внутрибаковой изоляции и изоляции дугогасительных устройств. Производится для выключателей 35 кВ с установленными вводами путем измерения тангенса угла диэлектрических потерь изоляции. Внутрибаковая изоляция подлежит сушке, если измеренное значение тангенса в 2 раза превышает тангенс угла диэлектрических потерь вводов, измеренный при полном исключении влияния внутрибаковой изоляции дугогасительных устройств, т. е. до установки вводов в выключатель. 4. Испытание изоляции повышенным напряжением промышленной частоты: а) изоляции выключателей относительно корпуса или опорной изоляции. Производится для выключателей напряжением до 35 кВ. Испытательное напряжение для выключателей принимается в соответствии с данными табл. 1.8.15. Продолжительность приложения нормированного испытательного напряжения 1 мин; Таблица 1.8.15. Испытательное напряжение промышленной частоты для внешней изоляции аппаратов б) изоляции вторичных цепей и обмоток электромагнитов включения и отключения. Значение испытательного напряжения 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 5. Измерение сопротивления постоянному току: а) контактов масляных выключателей. Измеряется сопротивление токоведущей системы полюса выключателя и отдельных его элементов. Значение сопротивления контактов постоянному току должно соответствовать данным завода-изготовителя; б) шунтирующих резисторов дугогасительных устройств. Измеренное значение сопротивления должно отличаться от заводских данных не более чем на 3%; в) обмоток электромагнитов включения и отключения, значение сопротивлений обмоток должно соответствовать данным заводов-изготовителей. 6. Измерение скоростных и временных характеристик выключателей. Измерение временных характеристик производится для выключателей всех классов напряжения. Измерение скорости включения и отключения следует производить для выключателей 35 кВ и выше, а также независимо от класса напряжения в тех случаях, когда это требуется инструкцией завода-изготовителя. Измеренные характеристики должны соответствовать данным заводов-изготовителей. 7. Измерение хода подвижных частей (траверс) выключателя, вжима контактов при включении, одновременности замыкания и размыкания контактов. Полученные значения должны соответствовать данным заводов - изготовителей. 8. Проверка регулировочных и установочных характеристик механизмов, приводов и выключателей. Производится в объеме и по нормам инструкций заводов-изготовителей и паспортов для каждого типа привода и выключателя. 9. Проверка действия механизма свободного расцепления. Производится на участке хода подвижных контактов при выключении - от момента замыкания первичной цепи выключателя (с учетом промежутка между его контактами, пробиваемого при сближении последних) до полного включения положения. При этом должны учитываться специфические требования, обусловленные конструкцией привода и определяющие необходимость проверки действия механизма свободного расцепления при поднятом до упора сердечнике электромагнита включения или при незаведенных пружинах (грузе) и т. д. 10. Проверка напряжения (давления) срабатывания приводов выключателей. Производится (без тока в первичной цепи выключателя) с целью определения фактических замечаний напряжения на зажимах электромагнитов приводов или давления сжатого воздуха пневмоприводов, при которых выключатели сохраняют работоспособность, т. е. выполняют операции включения и отключения от начала до конца. При этом временные и скоростные характеристики могут не соответствовать нормируемым значениям. Напряжение срабатывания должно быть на 15-20% меньше нижнего предела рабочего напряжения на зажимах электромагнитов приводов, а давление срабатывания пневмоприводов - на 20-30% меньше нижнего предела рабочего давления. Работоспособность выключателя с пружинным приводом необходимо проверить при уменьшенном натяге включающих пружин согласно указаниям инструкций заводов-изготовителей. Масляные выключатели должны обеспечивать надежную работу при следующих значениях напряжения на зажимах электромагнитов приводов: при отключении 65-120% номинального; при включении выключателей 80-110% номинального (с номинальным током включения до 50 кА) и 85-110% номинального (с номинальным током включения более 50 кА). Для выключателей с пневмоприводами диапазон изменения рабочего давления должен быть не менее 90-110% номинального. При указанных значениях нижних пределов рабочего напряжения (давления) приводов выключатели (без тока в первичной цепи) должны обеспечивать нормируемые заводами-изготовителями для соответствующих условий временные и скоростные характеристики. 11. Испытание выключателя многократными включениями и отключениями. Многократные опробования масляных выключателей производятся при напряжении на зажимах электромагнитов: включения 110, 100, 80 (85)% номинального и минимальном напряжении срабатывания; отключения 120, 100, 65% номинального и минимальном напряжении срабатывания. Количество операций при пониженном и повышенном напряжениях должно быть 3-5, а при номинальном напряжении - 10. Кроме того, выключатели следует подвергнуть 3-5-кратному опробованию в цикле В-О (без выдержки времени), а выключатели, предназначенные для работы в режиме АПВ, также 2-3-кратному опробованию в циклах О-В и О-В-О. Работа выключателя в сложных циклах должна проверяться при номинальном и пониженном до 80% (85%) номинального напряжения на зажимах электромагнитов приводов. 12. Испытание трансформаторного масла выключателей. У баковых выключателей всех классов напряжений и малообъемных выключателей 110 кВ и выше испытание масла производится до и после заливки масла в выключатели. У малообъемных выключателей до 35 кВ масло испытывается до заливки в дугогасительные камеры. Испытание масла производится в соответствии с 1.8.33. 13. Испытание встроенных трансформаторов тока. Производится в соответствии с 1.8.17. ВОЗДУШНЫЕ ВЫКЛЮЧАТЕЛИ"
 },
 {
  "id": "1.8.19",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.19. Масляные выключатели 1. Измерение сопротивления изоляции: а) подвижных и направляющих частей, выполненных из органических материалов. Производится мегаомметром на напряжение 2500 В. Сопротивление изоляции не должно быть меньше значений, приведенных ниже: б) вторичных цепей, электромагнитов включения и отключения и т.п. Производится в соответствии с 1.8.37. 2. Испытание вводов. Производится в соответствии с 1.8.34. 3. Оценка состояния внутрибаковой изоляции и изоляции дугогасительных устройств. Оценка производится у баковых масляных выключателей на напряжение 35 кВ в том случае, если при измерении  вводов на полностью собранном выключателе получены повышенные значения по сравнению с нормами, приведенными в табл.1.8.30. Внутрибаковая изоляция и изоляция дугогасительных устройств подлежат сушке, если исключение влияния этой изоляции снижает измеренный  более чем на 4% (абсолютное значение). 4. Испытание изоляции повышенным напряжением промышленной частоты: а) изоляции выключателей относительно корпуса или опорной изоляции. Производится для выключателей напряжением до 35 кВ. Испытательное напряжение для выключателей принимается в соответствии с данными табл.1.8.16. Продолжительность приложения нормированного испытательного напряжения 1 мин. Таблица 1.8.16 Испытательное напряжение промышленной частоты для внешней изоляции аппаратов Аналогичному испытанию должна подвергаться изоляция межконтактных разрывов масляных выключателей 6-10 кВ. б) изоляции вторичных цепей и обмоток электромагнитов включения и отключения. Значение испытательного напряжения 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 5. Измерение сопротивления постоянному току: а) контактов масляных выключателей. Измеряется сопротивление токоведущей системы полюса выключателя и отдельных его элементов. Значение сопротивления контактов постоянному току должно соответствовать данным завода-изготовителя; б) шунтирующих резисторов дугогасительных устройств. Измеренное значение сопротивления должно отличаться от заводских данных не более чем на 3%; в) обмоток электромагнитов включения и отключения, значение сопротивлений обмоток должно соответствовать указаниям заводов-изготовителей. 6. Измерение временных характеристик выключателей. Измерение временных характеристик производится для выключателей всех классов напряжения. Измерение скорости включения и отключения следует производить для выключателей 35 кВ и выше, когда это требуется инструкцией завода-изготовителя. Измеренные характеристики должны соответствовать указаниям заводов-изготовителей. 7. Измерение хода подвижных частей (траверс) выключателя, вжима контактов при включении, одновременности замыкания и размыкания контактов. Полученные значения должны соответствовать указаниям заводов-изготовителей. 8. Проверка регулировочных и установочных характеристик механизмов, приводов и выключателей. Производится в объеме и по нормам инструкций заводов-изготовителей и паспортов для каждого типа привода и выключателя. 9. Проверка действия механизма свободного расцепления. Механизм свободного расцепления привода должен позволять производить операции отключения на всем ходе контактов, т.е. в любой момент от начала операции включения. 10. Проверка минимального напряжения (давления) срабатывания выключателей. Проверка минимального напряжения срабатывания производится пополюсно у выключателей с пополюсными приводами. Минимальное напряжение срабатывания должно соответствовать нормам, установленным заводами - изготовителями выключателей. Значение давления срабатывания пневмоприводов должно быть на 20-30% меньше нижнего предела рабочего давления. 11. Испытание выключателей многократными опробованиями. Многократные опробования выключателей - выполнение операций включения и отключения и сложных циклов (ВО без выдержки времени обязательны для всех выключателей; ОВ и ОВО обязательны для выключателей, предназначенных для работы в режиме АПВ) должны производиться при номинальном напряжении на выводах электромагнитов. Число операций и сложных циклов, подлежащих выполнению выключателем, должно составлять: - 3-5 операций включения и отключения; - 2-3 цикла каждого вида. 12. Испытание трансформаторного масла выключателей. У баковых выключателей всех классов напряжений и малообъемных выключателей 110 кВ и выше испытание масла производится до и после заливки масла в выключатели. У малообъемных выключателей до 35 кВ масло испытывается до заливки в дугогасительные камеры. Испытание масла производится в соответствии с табл.1.8.33 пп.1, 3, 4, 5. 13. Испытание встроенных трансформаторов тока. Производится в соответствии с 1.8.17."
 },
 {
  "id": "1.8.20",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.20. Воздушные выключатели 1. Измерение сопротивления изоляции: а) опорных изоляторов, изоляторов гасительных камер и отделителей, изолирующих тяг и воздухопроводов выключателей всех классов напряжений. Производится мегаомметром на напряжение 2,5 кВ. В случае необходимости измерение сопротивления изоляции опорных изоляторов, изоляторов гасительных камер и отделителей следует производить с установкой охранных колец на внешней поверхности. Сопротивление изоляции должно быть не ниже значений, приведенных в табл.1.8.17. Таблица 1.8.17 Наименьшее допустимое сопротивление опорной изоляции и изоляции подвижных частей воздушных выключателей б) вторичных цепей, обмоток электромагнитов включения и отключения. Производится в соответствии с 1.8.37. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции выключателей. Обязательно для выключателей до 35 кВ. Опорную фарфоровую изоляцию выключателей следует испытывать повышенным напряжением промышленной частоты в соответствии с табл.1.8.16. Продолжительность приложения нормированного испытательного напряжения 1 мин. б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 3. Измерение сопротивления постоянному току: а) контактов воздушных выключателей всех классов напряжения. Измерению подлежит сопротивление контактов каждого элемента гасительной камеры, отделителя в отдельности. Наибольшие допустимые значения сопротивления контактов воздушных выключателей приведены в табл.1.8.18. Таблица 1.8.18 Предельные значения сопротивлений постоянному току контактных систем воздушных выключателей Примечания: 1. Предельные значения сопротивлений одного элемента (разрыва) гасительной камеры и отделителя и одного дугогасительного устройства модуля: выключателей серии ВВН - 20 мкОм, серий ВВУ, ВВБ, ВВД, ВВБК - 80 мкОм, серии ВНВ - 70 мкОм. 2. У выключателей типа ВВ напряжением 330-500 кВ значения сопротивлений следующих участков токоведущих контуров не должны превышать: 50 мкОМ - для шин, соединяющих гасительную камеру с отделением; 80 мкОм - для шины, соединяющей две половины отделителя; 10 мкОм- для перехода с аппаратного вывода отделителя на соединительную шину. 3. Значения сопротивлений каждого разрыва дугогасительного устройства выключателей 330-750 кВ серии ВНВ не должны превышать 35 мкОм. б) обмоток электромагнитов включения и отключения выключателей. Устанавливается для каждого типа выключателей согласно данным завода-изготовителя. в) результаты измерений сопротивления элементов делителей напряжения и шунтирующих резисторов должны соответствовать заводским нормам, приведенным в таблице 1.8.19. Таблица 1.8.19 Нормируемые значения сопротивлений постоянному току омических делителей напряжения и шунтирующих резисторов Примечание. Сопротивления шунтирующих резисторов, подлежащих установке на одном полюсе выключателя, не должны отличаться друг от друга более чем допускается заводской инструкцией. 4. Проверка характеристик выключателя. Характеристики выключателя, снятые при номинальном, минимальном и максимальном рабочих давлениях при простых операциях и сложных циклах, должны соответствовать данным завода-изготовителя. 5. Проверка минимального напряжения срабатывания выключателя. Электромагниты управления воздушных выключателей  должны срабатывать при напряжении не более 0,7· при питании привода от источника постоянного тока и не более 0,65· при питании от сети переменного тока через выпрямительные устройства и наибольшем рабочем давлении сжатого воздуха в резервуарах выключателя. Напряжение на электромагниты должно подаваться толчком. 6. Испытание выключателя многократным включением и отключением. Количество операций и сложных циклов, выполняемых каждым выключателем, устанавливается согласно табл.1.8.20. Таблица 1.8.20 Условия и число опробований выключателей при наладке Примечание. При выполнении операций и сложных циклов (пп.4-9,12-14) должны быть сняты зачетные осциллограммы. 7. Испытание конденсаторов делителей напряжения воздушных выключателей. Производится в соответствии с 1.8.30."
 },
 {
  "id": "1.8.21",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.21. Элегазовые выключатели 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Измерение должно выполняться согласно указаниям раздела 1.8.37. 2. Испытание изоляции выключателя. 2.1. Испытание изоляции должно выполняться напряжением промышленной частоты согласно табл.1.8.16. Допускается не производить испытание выключателей, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы. 2.2. Испытание изоляции вторичных цепей и обмоток электромагнитов управления должно выполняться в соответствии с указаниями раздела 1.8.37. 3. Измерение сопротивления постоянному току. 3.1. Измерение сопротивления главной цепи. Сопротивление главной цепи должно измеряться как в целом всего токоведущего контура полюса, так и отдельно каждого разрыва дугогасительного устройства. Измеренные значения должны соответствовать нормам завода-изготовителя. Измерения не производятся у выключателей, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы. 3.2 Измерение сопротивления обмоток электромагнитов управления и добавочных резисторов в их цепи. Измеренные значения сопротивлений должны соответствовать нормам завода-изготовителя. 4. Проверка минимального напряжения срабатывания выключателей. Выключатели должны срабатывать при напряжении не более 0,85·при питании привода от источника постоянного тока; 0,7· при питании привода от сети переменного тока при номинальном давлении элегаза в полостях выключателя и наибольшем рабочем давлении в резервуарах привода. Напряжение на электромагниты должно подаваться толчком. 5. Испытание конденсаторов делителей напряжения. Испытания должны выполняться согласно указаниям 1.8.30. Значение измеренной емкости должно соответствовать норме завода-изготовителя. 6. Проверка характеристик выключателя. При проверке работы элегазовых выключателей должны определяться характеристики, предписанные заводскими инструкциями. Результаты проверок и измерений должны соответствовать паспортным данным. 7. Испытание выключателей многократными опробованиями. Многократные опробования - выполнение операций включения и отключения и сложных циклов (ВО без выдержки времени между операциями - для всех выключателей; OВ и ОВО - для выключателей, предназначенных для работы в режиме АПВ) - должны производиться при различных давлениях сжатого воздуха в приводе и напряжениях на выводах электромагнитов управления с целью проверки исправности действия выключателей согласно таблице 1.8.20. Производятся при номинальном напряжении на выводах электромагнитов привода или при номинальном давлении сжатого воздуха привода. Число операций и сложных циклов, подлежащих выполнению выключателем, должно составлять: - 3-5 операций включения и отключения; - 2-3 цикла каждого вида. 8. Проверка герметичности. Проверка герметичности производится с помощью течеискателя. При испытании на герметичность щупом течеискателя обследуются места уплотнений стыковых соединений и сварных швов выключателя. Результат испытания на герметичность считается удовлетворительным, если течеискатель не показывает утечки. Испытание производится при номинальном давлении элегаза. 9. Проверка содержания влаги в элегазе. Содержание влаги в элегазе определяется перед заполнением выключателя элегазом на основании измерения точки росы. Температура точки росы элегаза должна быть не выше минус 50 °С. 10. Испытание встроенных трансформаторов тока. Испытания должны выполняться в соответствии с указаниями 1.8.17."
 },
 {
  "id": "1.8.22",
  "chapter": "Глава 1.8",
  "text": "1.8.22. Комплектные распределительные устройства после монтажа на месте установки испытываются в объеме, предусмотренном настоящим параграфом. Нормы испытаний элементов КРУ: масляных выключателей, измерительных трансформаторов, выключателей нагрузки, вентильных разрядников, предохранителей, разъединителей, силовых трансформаторов и трансформаторного масла - приведены в соответствующих параграфах настоящей главы. 1. Измерение сопротивления изоляции: а) первичных цепей. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции полностью собранных первичных цепей КРУ с установленными в них узлами и деталями, которые могут оказать влияние на результаты испытаний, должно быть не менее 1000 МОм. При неудовлетворительных результатах испытаний измерение сопротивления производится поэлементно, при этом сопротивление изоляции каждого элемента должно быть не менее 1000 МОм; б) вторичных цепей. Производится мегаомметром на напряжение 0,5-1 кВ. Сопротивление изоляции каждого присоединения вторичных цепей со всеми присоединенными аппаратами (реле, приборами, вторичными обмотками трансформаторов тока и напряжения и т. п.) должно быть не менее 1 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции первичных цепей ячеек КРУ и КРУН. Испытательное напряжение полностью смонтированных ячеек КРУ и КРУН при вкаченных в рабочее положение тележках и закрытых дверях указано в табл. 1.8.23. Таблица 1.8.23. Испытательное напряжение промышленной частоты изоляции ячеек КРУ и КРУН Таблица 1.8.24. Наибольшее допустимое сопротивление постоянному току контактов КРУ и КРУН Продолжительность приложения нормированного испытательного напряжения для ячеек с керамической изоляцией 1 мин; для ячеек с изоляцией из твердых органических материалов 5 мин; б) изоляции вторичных цепей. Производится напряжением 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 3. Измерение сопротивления постоянному току. Сопротивление разъемных и болтовых соединений постоянному току должно быть не более значений, приведенных в табл. 1.8.24. 4. Механические испытания. Производятся в соответствии с инструкциями завода-изготовителя. К механическим испытаниям относятся: а) вкатывание и выкатывание выдвижных элементов с проверкой взаимного вхождения разъединяющих контактов, а также работы шторок, блокировок, фиксаторов и т. п.; б) измерение контактов нажатия разъемных контактов первичной цепи; в) проверка работы и состояния контактов заземляющего разъединителя. КОМПЛЕКТНЫЕ ЭКРАНИРОВАННЫЕ ТОКОПРОВОДЫ С ВОЗДУШНЫМ ОХЛАЖДЕНИЕМ И ШИНОПРОВОДЫ"
 },
 {
  "id": "1.8.23",
  "chapter": "Глава 1.8",
  "text": "1.8.23. Объем и нормы испытаний оборудования, присоединенного к токопроводу и шинопроводу (генератор, силовые и измерительные трансформаторы и т. п.) приведены в соответствующих параграфах настоящей главы. Полностью смонтированные токопроводы испытываются в объеме, предусмотренном настоящим параграфом. 1. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение изоляции токопровода при отсоединенных обмотках генератора, силовых трансформаторов и трансформаторов напряжения устанавливается согласно табл. 1.8.25. Таблица 1.8.25. Испытательное напряжение промышленной частоты для изоляции токопровода Длительность приложения нормированного испытательного напряжения к токопроводу с чисто фарфоровой изоляцией 1 мин. Если изоляция токопровода содержит элементы из твердых органических материалов, продолжительность приложения испытательного напряжения 5 мин. 2. Проверка качества выполнения болтовых и сварных соединений. Выборочно проверяется затяжка болтовых соединений токопровода. Если монтаж токопровода осуществлялся в отсутствие заказчика, производится выборочная разборка 1-2 болтовых соединений токопровода с целью проверки качества выполнения контактных соединений. Сварные соединения подвергаются осмотру в соответствии с инструкцией по сварке алюминия или при наличии соответствующей установки - контролю методом рентгено- или гаммадефектоскопии или другим рекомендованным заводом-изготовителем способом. 3. Проверка состояния изоляционных прокладок. Производится у токопроводов, кожухи которых изолированы от опорных металлоконструкций. Проверка целости изоляционных прокладок осуществляется путем сравнительных измерений падения напряжения на изоляционных прокладках секции фазы или измерения тока, проходящего в металлоконструкциях между станинами секций. 4. Осмотр и проверка устройства искусственного охлаждения токопровода. Производится согласно инструкции завода-изготовителя. СБОРНЫЕ И СОЕДИНИТЕЛЬНЫЕ ШИНЫ"
 },
 {
  "id": "1.8.24",
  "chapter": "Глава 1.8",
  "text": "1.8.24. Шины испытываются в объеме, предусмотренном настоящим параграфом: на напряжение до 1 кВ - по п. 1,3-5; на напряжение выше 1 кВ - по п. 2-6. 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 1 кВ. Сопротивление изоляции должно быть не менее 0,5 МОм. 2. Испытание изоляции повышенным напряжением промышленной частоты: а) опорных одноэлементных изоляторов. Керамические одноэлементные опорные изоляторы внутренней и наружной установок испытываются в соответствии с 1.8.32; б) опорных многоэлементных и подвесных изоляторов. Штыревые и подвесные изоляторы испытываются согласно 1.8.32, п. 2,б. 3. Проверка качества выполнения болтовых контактных соединений шин. Производится выборочная проверка качества затяжки контактов и вскрытие 2-3% соединений. Измерение переходного сопротивления контактных соединений следует производить выборочно у сборных и соединительных шин на 1000 А и более на 2-3% соединений. Падение напряжения или сопротивление на участке шины (0,7-0,8 м) в месте контактного соединения не должно превышать падения напряжения или сопротивления участка шин той же длины и того же сечения более чем в 1,2 раза. 4. Проверка качества выполнения опрессованных контактных соединений шин. Опрессованные контактные соединения бракуются, если: а) их геометрические размеры (длина и диаметр опрессованной части) не соответствуют требованиям инструкции по монтажу соединительных зажимов данного типа; б) на поверхности соединителя или зажима имеются трещины, следы значительной коррозии и механических повреждений; в) кривизна опрессованного соединителя превышает 3% его длины; г) стальной сердечник опрессованного соединителя расположен несимметрично. Следует произвести выборочное измерение переходного сопротивления 3-5% опрессованных контактных соединений. Падение напряжения или сопротивление на участке соединения не должно превышать падения напряжения или сопротивления на участке провода той же длины более чем в 1,2 раза. 5. Контроль сварных контактных соединений. Сварные контактные соединения бракуются, если непосредственно после выполнения сварки будут обнаружены: а) пережог провода наружного навива или нарушение сварки при перегибе соединенных проводов; б) усадочная раковина в месте сварки глубиной более  диаметра провода. 6. Испытание проходных изоляторов. Производится в соответствии с 1.8.31. СУХИЕ ТОКООГРАНИЧИВАЮЩИЕ РЕАКТОРЫ"
 },
 {
  "id": "1.8.25",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.25. Комплектные распределительные устройства внутренней и наружной установки (КРУ и КРУН) Нормы испытаний элементов КРУ: масляных выключателей, измерительных трансформаторов, выключателей нагрузки, вентильных разрядников, предохранителей, разъединителей, силовых трансформаторов и трансформаторного масла - приведены в соответствующих параграфах настоящей главы. 1. Измерение сопротивления изоляции: а) первичных цепей. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции полностью собранных первичных цепей КРУ с установленным в них оборудованием и узлами должно быть не менее 100 МОм. При неудовлетворительных результатах испытаний измерение сопротивления производится поэлементно, при этом сопротивление изоляции каждого элемента должно быть не менее 1000 МОм; испытание комплектных распределительных устройств, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы, не производится; б) вторичных цепей. Производится мегаомметром на напряжение 500-1000 В. Сопротивление изоляции каждого присоединения вторичных цепей со всеми присоединенными аппаратами (реле, приборами, вторичными обмотками трансформаторов тока и напряжения и т.п.) должно быть не менее 0,5 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции первичных цепей ячеек КРУ и КРУН. Испытательное напряжение полностью смонтированных ячеек КРУ и КРУН при вкаченных в рабочее положение тележках и закрытых дверях указано в табл.1.8.22. Таблица 1.8.22 Испытательное напряжение промышленной частоты изоляции ячеек КРУ и КРУН Длительность приложения нормированного испытательного напряжения 1 мин; б) изоляции вторичных цепей. Производится напряжением 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 3. Измерение сопротивления постоянному току. Сопротивление разъемных и болтовых соединений постоянному току должно быть не более значений, приведенных в табл.1.8.23. Таблица 1.8.23 Допустимые значения сопротивлений постоянному току элементов КРУ _______________ * Измерение выполняется, если позволяет конструкция КРУ. 4. Механические испытания. Производятся в соответствии с инструкциями завода-изготовителя. К механическим испытаниям относятся: а) вкатывание и выкатывание выдвижных элементов с проверкой взаимного вхождения разъединяющих контактов, а также работы шторок, блокировок, фиксаторов и т.п.; б) проверка работы и состояния контактов заземляющего разъединителя."
 },
 {
  "id": "1.8.26",
  "chapter": "Глава 1.8",
  "text": "1.8.26. Комплектные статические преобразователи испытываются в объеме, предусмотренном настоящим параграфом: ионные нереверсивные - по п. 1-8, 10, 11; ионные реверсивные - по п. 1-11; полупроводниковые управляемые нереверсивные - по п. 1-4, 6-8, 10, 11; полупроводниковые управляемые реверсивные - по п. 1-4, 6-11; полупроводниковые неуправляемые - по п. 1-4, 7, 10, 11. Настоящий параграф не распространяется на тиристорные возбудители синхронных генераторов и компенсаторов. 1. Измерение сопротивления изоляции элементов и цепей преобразователя. Следует производить в соответствии с инструкцией завода-изготовителя. 2. Испытание повышенным напряжением промышленной частоты: а) изоляция узлов и цепей ионного преобразователя и преобразовательного трансформатора должна выдержать в течение 1 мин испытательное напряжение промышленной частоты. Значения испытательного напряжения приведены в табл. 1.8.27, где  - напряжение холостого хода преобразовательного агрегата. Таблица 1.8.27. Испытательное напряжение промышленной частоты для элементов и цепей статических преобразователей Испытательные напряжения между катодом и корпусом вентиля относятся к преобразователям с изолированным катодом. Для встречно-параллельных схем преобразователей для электропривода и преобразователей с последовательным соединением вентилей в каждой фазе катоды и корпуса вентилей, а также цепи, связанные с катодами, должны испытываться напряжением 2,25+3500; б) изоляция узлов и цепей полупроводникового преобразователя (силовые цепи - корпус и силовые цепи - цепи собственных нужд) должна выдержать в течение 1 мин испытательное напряжение промышленной частоты, равное 1,8 кВ или указанное заводом-изготовителем. Силовые цепи переменного и выпрямленного напряжения на время испытания должны быть электрически соединены между собой. 3. Проверка всех видов защит преобразователя. Пределы срабатывания защит должны соответствовать расчетным проектным данным. 4. Испытание преобразовательного трансформатора и реакторов. Производится в соответствии с 1.8.16. 5. Проверка зажигания. Зажигание должно происходить четко, без длительной пульсации системы зажигания. 6. Проверка фазировки. Фаза импульсов управления должна соответствовать фазе анодного напряжения в диапазоне регулирования. 7. Проверка системы охлаждения. Разность температур воды на входе и выходе системы охлаждения ртутного преобразователя должна соответствовать данным завода-изготовителя. Скорость охлаждающего воздуха полупроводникового преобразователя с принудительным воздушным охлаждением должна соответствовать данным завода-изготовителя. 8. Проверка диапазона регулирования выпрямленного напряжения. Диапазон регулирования должен соответствовать данным завода-изготовителя, изменение значения выпрямленного напряжения должно происходить плавно. Снятие регулировочной характеристики производится при работе преобразователя на нагрузку не менее 0,1 номинальной. Характеристики нагрузки, применяемой при испытаниях, должны соответствовать характеристикам нагрузки, для которой предусмотрен преобразователь. 9. Измерение статического уравнительного тока. Измерение следует производить во всем диапазоне регулирования. Уравнительный ток не должен превосходить предусмотренного проектом. 10. Проверка работы преобразователя под нагрузкой (для регулируемых преобразователей во всем диапазоне регулирования). При этом производится проверка равномерности распределения токов по фазам и вентилям. Неравномерность не должна приводить к перегрузкам какой-либо фазы или вентиля преобразователя. 11. Проверка параллельной работы преобразователей. Должно иметь место устойчивое распределение нагрузки в соответствии с параметрами параллельно работающих выпрямительных агрегатов. БУМАЖНО-МАСЛЯНЫЕ КОНДЕНСАТОРЫ"
 },
 {
  "id": "1.8.27",
  "chapter": "Глава 1.8",
  "text": "1.8.27. Бумажно-масляные конденсаторы связи, отбора мощности, делительные конденсаторы, конденсаторы продольной компенсации и конденсаторы для повышения коэффициента мощности испытываются в объеме, предусмотренном настоящим параграфом; конденсаторы для повышения коэффициента мощности напряжением ниже 1 кВ - по п. 1,4, 5; конденсаторы для повышения коэффициента мощности напряжением 1 кВ и выше - по п. 1, 2, 4, 5; конденсаторы связи, отбора мощности и делительные конденсаторы - по п. 1-4. Таблица 1.8.28. Наибольшее допустимое отклонение емкости конденсаторов Таблица 1.8.29. Испытательное напряжение промышленной частоты конденсаторов для повышения коэффициента мощности Таблица 1.8.30. Испытательное напряжение промышленной частоты для конденсаторов связи, отбора мощности и делительных конденсаторов 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции между выводами и относительно корпуса конденсатора и отношение  не нормируются. 2. Измерение емкости. Производится при температуре 15-35°С. Измеренная емкость должна соответствовать паспортным данным с учетом погрешности измерения и приведенных в табл. 1.8.28 допусков. Таблица 1.8.31. Испытательное напряжение для конденсаторов продольной компенсации 3. Измерение тангенса угла диэлектрических потерь. Производится для конденсаторов связи, конденсаторов отбора мощности и делительных конденсаторов. Измеренные значения тангенса угла диэлектрических потерь для конденсаторов всех типов при температуре 15-35°С не должны превышать 0,4%. 4. Испытание повышенным напряжением. Испытательные напряжения конденсаторов для повышения коэффициента мощности приведены в табл. 1.8.29; для конденсаторов связи, конденсаторов отбора мощности и делительных конденсаторов - в табл. 1.8.30 и конденсаторов продольной компенсации - в табл. 1.8.31. Продолжительность приложения испытательного напряжения 1 мин. При отсутствии источника тока достаточной мощности испытания повышенным напряжением промышленной частоты могут быть заменены испытанием выпрямленным напряжением удвоенного значения по отношению к указанному в табл. 1.8.29-1.8.31. Испытание повышенным напряжением промышленной частоты относительно корпуса изоляции конденсаторов, предназначенных для повышения коэффициента мощности (или конденсаторов продольной компенсации) и имеющих вывод, соединенный с корпусом, не производится. 5. Испытание батареи конденсаторов трехкратным включением. Производится включением на номинальное напряжение с контролем значений токов по каждой фазе. Токи в различных фазах должны отличаться один от другого не более чем на 5%. ВЕНТИЛЬНЫЕ РАЗРЯДНИКИ"
 },
 {
  "id": "1.8.28",
  "chapter": "Глава 1.8",
  "text": "1.8.28. Вентильные разрядники после установки на месте монтажа испытываются в объеме, предусмотренном настоящим параграфом. 1. Измерение сопротивления элемента разрядника. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции элемента не нормируется. Для оценки изоляции сопоставляются измеренные значения сопротивлений изоляции элементов одной и той же фазы разрядника; кроме того, эти значения сравниваются с сопротивлением изоляции элементов других фаз комплекта или данными завода-изготовителя. 2. Измерение тока проводимости (тока утечки). Допустимые токи проводимости (токи утечки) отдельных элементов вентильных разрядников приведены в табл. 1.8.32. Таблица 1.8.32. Ток проводимости (утечки) элементов вентильных разрядников Таблица 1.8.33. Пробивное напряжение искровых промежутков элементов вентильных разрядников при промышленной частоте 3. Измерение пробивных напряжений при промышленной частоте. Пробивное напряжение искровых промежутков элементов вентильных разрядников при промышленной частоте должно быть в пределах значений, указанных в табл. 1.8.33. Измерение пробивных напряжений промышленной частоты разрядников с шунтирующими резисторами допускается производить на испытательной установке, позволяющей ограничивать ток через разрядник до 0,1 А и время приложения напряжения до 0,5 с. ТРУБЧАТЫЕ РАЗРЯДНИКИ"
 },
 {
  "id": "1.8.29",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.29. Электрофильтры 1. Измерение сопротивления изоляции обмоток трансформатора агрегата питания. Сопротивление изоляции обмоток напряжением 380/220 В с подсоединенными к ним цепями должно быть не менее 1 МОм. Сопротивление изоляции обмоток высокого напряжения не должно быть ниже 50 МОм при температуре 25 °С или не должно быть менее 70% значения, указанного в паспорте агрегата. 2. Испытание изоляции цепей 380/220 В агрегата питания. Испытание изоляции производится напряжением 2 кВ частотой 50 Гц в течение 1 мин. Элементы, работающие при напряжении 60 В и ниже, должны быть отключены. 3. Измерение сопротивления изоляции кабеля высокого напряжения. Сопротивление изоляции, измеренное мегаомметром на напряжение 2500 В, не должно быть менее 10 МОм. 4. Испытание изоляции кабеля высокого напряжения. Испытание производится напряжением 75 кВ постоянного тока в течение 30 мин. 5. Испытания трансформаторного масла. Предельно допустимые значения пробивного напряжения масла: до заливки - 40 кВ, после - 35 кВ. В масле не должно содержаться следов воды. 6. Проверка исправности заземления элементов оборудования. Производится проверка надежности крепления заземляющих проводников к заземлителю и следующим элементам оборудования: осадительным электродам, положительному полюсу агрегата питания, корпусу электрофильтра, корпусам трансформаторов и электродвигателей, основанию переключателей, каркасам панелей и щитов управления, кожухам кабеля высокого напряжения, люкам лазов, дверкам изоляторных коробок, коробкам кабельных муфт, фланцам изоляторов и другим металлическим конструкциям согласно проекту. 7. Проверка сопротивления заземляющих устройств. Сопротивление заземлителя не должно превышать 4 Ом, а сопротивление заземляющих проводников (между контуром заземления и деталью оборудования, подлежащей заземлению) - 0,1 Ом. 8. Снятие вольт-амперных характеристик. Вольт-амперные характеристики электрофильтра (зависимость тока короны полей от приложенного напряжения) снимаются на воздухе и дымовом газе согласно указаниям табл.1.8.26. Таблица 1.8.26 Указания по снятию характеристик электрофильтров"
 },
 {
  "id": "1.8.30",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.30. Конденсаторы Конденсаторы для повышения коэффициента мощности напряжением ниже 1 кВ испытываются по пп.1, 4, 5; конденсаторы для повышения коэффициента мощности напряжением 1 кВ и выше испытываются по пп.1, 2, 4, 5; конденсаторы связи, отбора мощности и делительные конденсаторы испытываются по пп.1-4; конденсаторы для защиты от перенапряжений и конденсаторы продольной компенсации испытываются по пп.1, 2, 4, 5. 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции между выводами и относительно корпуса конденсатора. 2. Измерение емкости. Производится при температуре 15-35 °С. Измеренная емкость должна соответствовать паспортным данным с учетом погрешности измерения и приведенных в таблице 1.8.27 допусков. Таблица 1.8.27 Допустимое изменение емкости конденсатора 3. Измерение тангенса угла диэлектрических потерь. Измерение производится на конденсаторах связи, конденсаторах отбора мощности и конденсаторах делителей напряжения. Измеренное значение  не должно превышать 0,3% (при температуре 20 °С). 4. Испытание повышенным напряжением. Испытывается изоляция относительно корпуса при закороченных выводах конденсатора. Значение и продолжительность приложения испытательного напряжения регламентируется заводскими инструкциями. Испытательные напряжения промышленной частоты для различных конденсаторов приведены ниже: Испытания напряжением промышленной частоты могут быть заменены одноминутным испытанием выпрямленным напряжением удвоенного значения по отношению к указанным испытательным напряжениям. 5. Испытание батареи конденсаторов трехкратным включением. Производится включением на номинальное напряжение с  контролем значений токов по каждой фазе. Токи в различных фазах должны отличаться один от другого не более чем на 5%."
 },
 {
  "id": "1.8.31",
  "chapter": "Глава 1.8",
  "text": "1.8.31. Вводы и проходные изоляторы испытываются в объеме, предусмотренном настоящим параграфом. 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 1-2,5 кВ у вводов с бумажно-масляной изоляцией. Измеряется сопротивление изоляции измерительной и последней обкладок вводов относительно соединительной втулки. Сопротивление изоляции должно быть не менее 1000 МОм. 2. Измерение тангенса угла диэлектрических потерь. Производится у вводов и проходных изоляторов с внутренней основной маслобарьерной, бумажно-масляной и бакелитовой изоляцией. Тангенс угла диэлектрических потерь вводов и проходных изоляторов не должен превышать значений, указанных в табл. 1.8.34. У вводов и проходных изоляторов, имеющих специальный вывод к потенциометрическому устройству (ПИН), производится измерение тангенса угла диэлектрических потерь основной изоляции и изоляции измерительного конденсатора. Одновременно производится и измерение емкости. Таблица 1.8.34. Наибольший допустимый тангенс угла диэлектрических потерь основной изоляции и изоляции измерительного конденсатора вводов и проходных изоляторов при температуре +20°С Браковочные нормы по тангенсу угла диэлектрических потерь для изоляции измерительного конденсатора те же, что и для основной изоляции. У вводов, имеющих измерительный вывод от обкладки последних слоев изоляции (для измерения угла диэлектрических потерь), рекомендуется измерять тангенс угла диэлектрических потерь этой изоляции. Измерение тангенса угла диэлектрических потерь производится при напряжении 3 кВ. Для оценки состояния последних слоев бумажно-масляной изоляции вводов и проходных изоляторов можно ориентироваться на средние опытные значения тангенса угла диэлектрических потерь: для вводов 110-115 кВ - 3%: для вводов 220 кВ - 2% и для вводов 330-500 кВ - предельные значения тангенса угла диэлектрических потерь, принятые для основной изоляции. Таблица 1.8.35. Испытательное напряжение промышленной частоты вводов и проходных изоляторов 3. Испытание повышенным напряжением промышленной частоты. Испытание является обязательным для вводов и проходных изоляторов на напряжении до 35 кВ. Испытательное напряжение для проходных изоляторов и вводов, испытываемых отдельно или после установки в распределительном устройстве на масляный выключатель и т. п., принимается согласно табл. 1.8.35. Испытание вводов, установленных на силовых трансформаторах, следует производить совместно с испытанием обмоток последних по нормам, принятым для силовых трансформаторов (см. табл. 1.8.11). Продолжительность приложения нормированного испытательного напряжения для вводов и проходных изоляторов с основной керамической, жидкой или бумажно-масляной изоляцией 1 мин, а с основной изоляцией из бакелита или других твердых органических материалов 5 мин. Продолжительность приложения нормированного испытательного напряжения для вводов, испытываемых совместно с обмотками трансформаторов, 1 мин. Ввод считается выдержавшим испытание, если при этом не наблюдалось пробоя, перекрытия, скользящих разрядов и частичных разрядов в масле (у маслонаполненных вводов), выделений газа, а также если после испытания не обнаружено местного перегрева изоляции. 4. Проверка качества уплотнений вводов. Производится для негерметичных маслонаполненных вводов напряжением 110-500 кВ с бумажно-масляной изоляцией путем создания в них избыточного давления масла 98 кПа (1 кгс/см). Продолжительность испытания 30 мин. При испытании не должно наблюдаться признаков течи масла. 5. Испытание трансформаторного масла из маслонаполненных вводов. Для вновь заливаемых вводов масло должно испытываться в соответствии с 1.8.33. После монтажа производится испытание залитого масла по показателям п. 1-6 табл. 1.8.38, а для вводов, имеющих повышенный тангенс угла диэлектрических потерь, и вводов напряжением 220 кВ и выше, кроме того, измерение тангенса угла диэлектрических потерь масла. Значения показателей должны быть не хуже приведенных в табл. 1.8.38, а значения тангенса угла диэлектрических потерь - не более приведенных в табл. 1.8.36. Таблица 1.8.36. Наибольший допустимый тангенс угла диэлектрических потерь масла в маслонаполненных вводах при температуре +70 °С ФАРФОРОВЫЕ ПОДВЕСНЫЕ И ОПОРНЫЕ ИЗОЛЯТОРЫ"
 },
 {
  "id": "1.8.32",
  "chapter": "Глава 1.8",
  "text": "1.8.32. Фарфоровые подвесные и опорные изоляторы испытываются в объеме, предусмотренном настоящим параграфом. Для опорно-стержневых изоляторов испытание повышенным напряжением промышленной частоты не обязательно. Электрические испытания стеклянных подвесных изоляторов не производятся. Контроль их состояния осуществляется путем внешнего осмотра. 1. Измерение сопротивления изоляции подвесных и многоэлементных изоляторов. Производится мегаомметром на напряжение 2,5 кВ только при положительных температурах окружающего воздуха. Проверку изоляторов следует производить непосредственно перед их установкой в распределительных устройствах и на линиях электропередачи. Сопротивление изоляции каждого подвесного изолятора или каждого элемента штыревого изолятора должно быть не менее 300 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) опорных одноэлементных изоляторов. Для этих изоляторов внутренней и наружной установок значения испытательного напряжения приводятся в табл. 1.8.37. Продолжительность приложения нормированного испытательного напряжения 1 мин; б) опорных многоэлементных и подвесных изоляторов. Вновь устанавливаемые штыревые и подвесные изоляторы следует испытывать напряжением 50 кВ, прикладываемым к каждому элементу изолятора. Таблица 1.8.37. Испытательное напряжение опорных одноэлементных изоляторов Продолжительность приложения нормированного испытательного напряжения для изоляторов, у которых основной изоляцией являются твердые органические материалы, 5 мин, для керамических изоляторов - 1 мин. ТРАНСФОРМАТОРНОЕ МАСЛО"
 },
 {
  "id": "1.8.33",
  "chapter": "Глава 1.8",
  "text": "1.8.33. Трансформаторное масло на месте монтажа оборудования испытывается в объеме, предусмотренном настоящим параграфом. 1. Анализ масла перед заливкой в оборудование. Каждая партия свежего, поступившего с завода трансформаторного масла должна перед заливкой в оборудование подвергаться однократным испытаниям по показателям, приведенным в табл. 1.8.38, кроме п. 3. Значения показателей, полученные при испытаниях, должны быть не хуже приведенных в табл. 1.8.38. Таблица 1.8.38. Предельные допустимые значения показателей качества трансформаторного масла Масла, изготовленные по техническим условиям, не указанным в табл. 1.8.38, должны подвергаться испытаниям по тем же показателям, но нормы испытаний следует принимать в соответствии с техническими условиями на эти масла. 2. Анализ масла перед включением оборудования. Масло, отбираемое из оборудования перед его включением под напряжением после монтажа, подвергается сокращенному анализу в объеме, предусмотренном в п. 1-6 табл. 1.8.38, а для оборудования 110 кВ и выше, кроме того, по п. 12, табл. 1.8.38. 3. Испытание масла из аппаратов на стабильность при его смешивании. При заливке в аппараты свежих кондиционных масел разных марок смесь проверяется на стабильность в пропорциях смешения, при этом стабильность смеси должна быть не хуже стабильности одного из смешиваемых масел, обладающего наименьшей стабильностью. Проверка стабильности смеси масел производится только в случае смешения ингибированного и неингибированного масел. ЭЛЕКТРИЧЕСКИЕ АППАРАТЫ, ВТОРИЧНЫЕ ЦЕПИ И ЭЛЕКТРОПРОВОДКИ НАПРЯЖЕНИЕМ ДО 1 кВ"
 },
 {
  "id": "1.8.34",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.34. Вводы и проходные изоляторы 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ у вводов с бумажно-масляной изоляцией. Измеряется сопротивление изоляции измерительной и последней обкладок вводов относительно соединительной втулки. Сопротивление изоляции должно быть не менее 1000 МОм. 2. Измерение  и емкости изоляции. Производится измерение  и емкости изоляции: - основной изоляции вводов при напряжении 10 кВ; - изоляции измерительного конденсатора ПИН () и/или последних слоев изоляции () при напряжении 5 кВ. Предельные значения приведены в табл.1.8.30. Таблица 1.8.30 Предельные значения Предельное увеличение емкости основной изоляции составляет 5% относительно измеренной на заводе-изготовителе. Нормируются значения , приведенные к температуре 20 °С. Приведение производится в соответствии с инструкцией по эксплуатации ввода. 3. Испытание повышенным напряжением промышленной частоты. Испытание является обязательным для вводов и проходных изоляторов на напряжение до 35 кВ. Испытательное напряжение для проходных изоляторов и вводов, испытываемых отдельно или после установки в распределительном устройстве, принимается согласно табл.1.8.31. Таблица 1.8.31 Испытательное напряжение промышленной частоты вводов и проходных изоляторов Испытание вводов, установленных на силовых трансформаторах, следует производить совместно с испытанием обмоток по нормам, принятым для силовых трансформаторов (см. табл.1.8.12). Продолжительность приложения нормированного испытательного напряжения для вводов и проходных изоляторов 1 мин. Ввод считается выдержавшим испытание, если при этом не наблюдалось пробоя, перекрытия, скользящих разрядов и частичных разрядов в масле (у маслонаполненных вводов), выделений газа, а также если после испытания не обнаружено местного перегрева изоляции. 4. Проверка качества уплотнений вводов. Производится для негерметичных маслонаполненных вводов напряжением 110 кВ и выше с бумажно-масляной изоляцией путем создания в них избыточного давления масла 0,1 МПа. Продолжительность испытания 30 мин. При испытании не должно наблюдаться признаков течи масла. Допустимое снижение давления за время испытаний не более 5%. 5. Испытание трансформаторного масла из маслонаполненных вводов. Производится испытание залитого масла по показателям пп.1-6 табл.1.8.33. У герметичных вводов испытание масла не производится."
 },
 {
  "id": "1.8.35",
  "chapter": "Глава 1.8",
  "text": "1.8.35. Законченная монтажом аккумуляторная батарея испытывается в объеме, предусмотренном настоящим параграфом. 1. Измерение сопротивления изоляции. Измерение производится вольтметром (внутреннее сопротивление вольтметра должно быть точно известно, класс не ниже 1). При полностью снятой нагрузке должно быть измерено напряжение батареи на зажимах и между каждым из зажимов и землей. Сопротивление изоляции  вычисляется по формуле , где  - внутреннее сопротивление вольтметра;  - напряжение на зажимах батареи;  и  - напряжения между положительным зажимом и землей и отрицательным зажимом и землей. Сопротивление изоляции батареи должно быть не менее указанного ниже: 2. Проверка емкости отформованной аккумуляторной батареи. Полностью заряженные аккумуляторы разряжают током 3- или 10-часового режима. Емкость аккумуляторной батареи, приведенная к температуре +25°С, должна соответствовать данным завода-изготовителя. 3. Проверка плотности температуры электролита. Плотность и температура электролита каждого элемента в конце заряда и разряда батареи должны соответствовать данным завода-изготовителя. Температура электролита при заряде должна быть не выше +40°С. 4. Химический анализ электролита. Электролит для заливки кислотных аккумуляторных батарей должен готовиться из серной аккумуляторной кислоты сорта А по ГОСТ 667-73* и дистиллированной воды по ГОСТ 6709-72. Содержание примесей и нелетучего остатка в разведенном электролите не должно превышать значений, приведенных ниже. 5. Измерение напряжения на элементах. Напряжение отстающих элементов в конце разряда не должно отличаться более чем на 1-1,5% от среднего напряжения остальных элементов, а количество отстающих элементов должно быть не более 5% их общего количества в батарее. ЗАЗЕМЛЯЮЩИЕ УСТРОЙСТВА"
 },
 {
  "id": "1.8.36",
  "chapter": "Глава 1.8",
  "text": "1.8.36. Заземляющие устройства испытываются в объеме, предусмотренном настоящим параграфом. 1. Проверка элементов заземляющего устройства. Ее следует производить путем осмотра элементов заземляющего устройства в пределах доступности осмотру. Сечения и проводимости элементов заземляющего устройства должны соответствовать требованиям настоящих Правил и проектным данным. 2. Проверка цепи между заземлителями и заземляющими элементами. Следует проверить сечения, целость и прочность проводников заземления и зануления, их соединений и присоединений. Не должно быть обрывов и видимых дефектов в заземляющих проводниках, соединяющих аппараты с контуром заземления. Надежность сварки проверяется ударом молотка. 3. Проверка состояния пробивных предохранителей в электроустановках до 1 кВ. Пробивные предохранители должны быть исправны и соответствовать номинальному напряжению электроустановки. 4. Проверка цепи фаза - нуль в электроустановках до 1 кВ с глухим заземлением нейтрали. Проверку следует производить одним из способов: непосредственным измерением тока однофазного замыкания на корпус или провод с помощью специальных приборов; измерением полного сопротивления петли фаза - нуль с последующим вычислением тока однофазного замыкания. Ток однофазного замыкания на корпус или нулевой провод должен обеспечивать надежное срабатывание защиты с учетом коэффициентов, приведенных в соответствующих главах настоящих Правил. 5. Измерение сопротивления заземляющих устройств. Значения сопротивления должны удовлетворять значениям, приведенным в соответствующих главах настоящих Правил. СИЛОВЫЕ КАБЕЛЬНЫЕ ЛИНИИ"
 },
 {
  "id": "1.8.37",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.37. Электрические аппараты, вторичные цепи и электропроводки напряжением до 1 кВ Электрические аппараты и вторичные цепи схем защит, управления, сигнализации и измерения испытываются в объеме, предусмотренном настоящим параграфом. Электропроводки напряжением до 1 кВ от распределительных пунктов до электроприемников испытываются по п.1. 1. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл.1.8.34. Таблица 1.8.34 Допустимые значения сопротивления изоляции _______________ Измерение производится со всеми присоединенными аппаратами (катушки приводов, контакторы, пускатели, автоматические выключатели, реле, приборы, вторичные обмотки трансформаторов тока и напряжения и т.п.). Должны быть приняты меры для предотвращения повреждения устройств, в особенности микроэлектронных и полупроводниковых элементов. * Сопротивление изоляции измеряется между каждым проводом и землей, а также между каждыми двумя проводами. ________________ * Сноска  в таблице отсутствует. - Примечание \"КОДЕКС\". Измеряется сопротивление изоляции каждой секции распределительного устройства. 2. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение для вторичных цепей схем защиты, управления, сигнализации и измерения со всеми присоединительными аппаратами (автоматические выключатели, магнитные пускатели, контакторы, реле, приборы и т.п.) 1 кВ. Продолжительность приложения нормированного испытательного напряжения 1 мин. 3. Проверка действия автоматических выключателей. 3.1. Проверка сопротивления изоляции. Производится у выключателей на номинальный ток 400 А и более. Значение сопротивления изоляции - не менее 1 МОм. 3.2. Проверка действия расцепителей. Проверяется действие расцепителя мгновенного действия. Выключатель должен срабатывать при токе не более 1,1 верхнего значения тока срабатывания выключателя, указанного заводом-изготовителем. В электроустановках, выполненных по требованиям раздела 6, глав 7.1 и 7.2, проверяются все вводные и секционные выключатели, выключатели цепей аварийного освещения, пожарной сигнализации и автоматического пожаротушения, а также не менее 2% выключателей распределительных и групповых сетей. В других электроустановках испытываются все вводные и секционные выключатели, выключатели цепей аварийного освещения, пожарной сигнализации и автоматического пожаротушения, а также не менее 1% остальных выключателей. Проверка производится в соответствии с указаниями заводов-изготовителей. При выявлении выключателей, не отвечающих установленным требованиям, дополнительно проверяется удвоенное количестве выключателей. 4. Проверка работы автоматических выключателей и контакторов при пониженном и номинальном напряжениях оперативного тока. Значение напряжения срабатывания и количество операций при испытании автоматических выключателей и контакторов многократными включениями и отключениями приведены в табл.1.8.35. Таблица 1.8.35 Испытание контакторов и автоматических выключателей многократными включениями и отключениями 5. Устройства защитного отключения (УЗО), выключатели дифференциального тока (ВДТ) проверяются в соответствии с указаниями завода-изготовителя. 6. Проверка релейной аппаратуры. Проверка реле защиты, управления, автоматики и сигнализации и других устройств производится в соответствии с действующими инструкциями. Пределы срабатывания реле на рабочих уставках должны соответствовать расчетным данным. 7. Проверка правильности функционирования полностью собранных схем при различных значениях оперативного тока. Все элементы схем должны надежно функционировать в предусмотренной проектом последовательности при значениях оперативного тока, приведенных в табл.1.8.36. Таблица 1.8.36 Напряжение оперативного тока, при котором должно обеспечиваться нормальное функционирование схем"
 },
 {
  "id": "1.8.38",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.38. Аккумуляторные батареи 1. Измерение сопротивления изоляции. Измерение производится вольтметром (внутреннее сопротивление вольтметра должно быть точно известно, класс не ниже 1). При полностью снятой нагрузке должно быть измерено напряжение батареи на зажимах и между каждым из зажимов и землей. Сопротивление изоляции  вычисляется по формуле , где  - внутреннее сопротивление вольтметра;  - напряжение на зажимах батареи;  и  - напряжение между положительным зажимом и землей и отрицательным зажимом и землей. Сопротивление изоляции батареи должно быть не менее указанного ниже: 2. Проверка емкости отформованной аккумуляторной батареи. Полностью заряженные аккумуляторы разряжают током 3- или 10-часового режима. Емкость аккумуляторной батареи, приведенная к температуре +25 °С, должна соответствовать данным завода-изготовителя. 3. Проверка электролита. Плотность электролита каждого элемента в конце заряда и разряда батареи должны соответствовать данным завода-изготовителя. Температура электролита при заряде должна быть не выше +40 °С. 4. Химический анализ электролита. Электролит для заливки кислотных аккумуляторных батарей должен готовиться из серной аккумуляторной кислоты сорта А по ГОСТ 667-73 и дистиллированной воды по ГОСТ 6709-72. Содержание примесей и нелетучего остатка в разведенном электролите не должно превышать значений, приведенных в табл.1.8.37. Таблица 1.8.37 Нормы на характеристики серной кислоты и электролита для аккумуляторных батарей Примечание. Для дистиллированной воды допускается наличие тех же примесей, что допускает ГОСТ 667-73 для аккумуляторной кислоты, но в 10 раз меньшей концентрации. 5. Измерение напряжения на элементах. Напряжение отстающих элементов в конце разряда не должно отличаться более чем на 1-1,5% от среднего напряжения остальных элементов, а количество отстающих элементов должно быть не более 5% их общего количества в батарее. Значение напряжения в конце разряда должно соответствовать данным завода-изготовителя."
 },
 {
  "id": "1.8.39",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.39. Заземляющие устройства 1. Проверка элементов заземляющего устройства. Проверку следует производить путем осмотра элементов заземляющего устройства в пределах доступности осмотру. Сечения и проводимости элементов заземляющего устройства, включая главную заземляющую шину, должны соответствовать требованиям настоящих Правил и проектным данным. 2. Проверка цепи между заземлителями и заземляемыми элементами. Следует проверить сечения, целостность и прочность проводников, их соединений и присоединений. Не должно быть обрывов и видимых дефектов в заземляющих проводниках, соединяющих аппараты с заземлителем. Надежность сварки проверяется ударом молотка. 3. Проверка состояния пробивных предохранителей в электроустановках до 1 кВ. Пробивные предохранители должны быть исправны и соответствовать номинальному напряжению электроустановки. 4. Проверка цепи фаза - нуль в электроустановках до 1 кВ с системой TN. Проверка производится одним из следующих способов: - непосредственным измерением тока однофазного замыкания на корпус или нулевой защитный проводник; - измерением полного сопротивления цепи фаза - нулевой защитный проводник с последующим вычислением тока однофазного замыкания. Кратность тока однофазного замыкания на землю по отношению к номинальному току предохранителя или расцепителя автоматического выключателя должно быть не менее значения, указанного в главе 3.1 ПУЭ. 5. Измерение сопротивления заземляющих устройств. Значения сопротивления заземляющих устройств с подсоединенными естественными заземлителями должны удовлетворять значениям, приведенным в соответствующих главах настоящих Правил и таблице 1.8.38. Таблица 1.8.38 Наибольшие допустимые значения сопротивлений заземляющих устройств _______________ * - расчетный ток замыкания на землю; ** - соответственно при линейных напряжениях 660, 280, 220 В; *** - полный ток замыкания на землю. 6. Измерение напряжения прикосновения (в электроустановках, выполненных по нормам на напряжение прикосновения). Измерение напряжения прикосновения производится при присоединенных естественных заземлителях. Напряжение прикосновения измеряется в контрольных точках, в которых эти значения определены расчетом при проектировании (см. также 1.7.91)."
 },
 {
  "id": "1.8.40",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.40. Силовые кабельные линии Силовые кабельные линии напряжением до 1 кВ испытываются по пп.1, 2, 7, 13, напряжением выше 1 кВ и до 35 кВ - по пп.1-3, 6, 7, 11, 13, напряжением 110 кВ и выше - в полном объеме, предусмотренном настоящим параграфом. 1. Проверка целостности и фазировки жил кабеля. Проверяются целостность и совпадение обозначений фаз подключаемых жил кабеля. 2. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Для силовых кабелей до 1 кВ сопротивление изоляции должно быть не менее 0,5 МОм. Для силовых кабелей выше 1 кВ сопротивление изоляции не нормируется. Измерение следует производить до и после испытания кабеля повышенным напряжением. 3. Испытание повышенным напряжением выпрямленного тока. Испытательное напряжение принимается в соответствии с табл.1.8.39. Таблица 1.8.39 Испытательное напряжение выпрямленного тока для силовых кабелей ________________ * Испытания выпрямленным напряжением одножильных кабелей с пластмассовой изоляцией без брони (экранов), проложенных на воздухе, не производятся. Для кабелей на напряжение до 35 кВ с бумажной и пластмассовой изоляцией длительность приложения полного испытательного напряжения составляет 10 мин. Для кабелей с резиновой изоляцией на напряжение 3-10 кВ длительность приложения полного испытательного напряжения составляет 5 мин. Кабели с резиновой изоляцией на напряжение до 1 кВ испытаниям повышенным напряжением не подвергаются. Для кабелей на напряжение 110-500 кВ длительность приложения полного испытательного напряжения составляет 15 мин. Допустимые токи утечки в зависимости от испытательного напряжения и допустимые значения коэффициента асимметрии при измерении тока утечки приведены в табл.1.8.40. Абсолютное значение тока утечки не является браковочным показателем. Кабельные линии с удовлетворительной изоляцией должны иметь стабильные значения токов утечки. При проведении испытания ток утечки должен уменьшаться. Если не происходит уменьшения значения тока утечки, а также при его увеличении или нестабильности тока испытание производить до выявления дефекта, но не более чем 15 мин. Таблица 1.8.40 Токи утечки и коэффициенты асимметрии для силовых кабелей При смешанной прокладке кабелей в качестве испытательного напряжения для всей кабельной линии принимать наименьшее из испытательных напряжений по табл.1.8.39. 4. Испытание напряжением переменного тока частоты 50 Гц. Такое испытание допускается для кабельных линий на напряжение 110-500 кВ взамен испытания выпрямленным напряжением. Испытание производится напряжением (1,00-1,73). Допускается производить испытания путем включения кабельной линии на номинальное напряжение . Длительность испытания - согласно указаниям завода-изготовителя. 5. Определение активного сопротивления жил. Производится для линий 20 кВ и выше. Активное сопротивление жил кабельной линии постоянному току, приведенное к 1 мм сечения, 1 м длины и температуре +20 °С, должно быть не более 0,0179 Ом для медной жилы и не более 0,0294 Ом для алюминиевой жилы. Измеренное сопротивление (приведенное к удельному значению) может отличаться от указанных значений не более чем на 5%. 6. Определение электрической рабочей емкости жил. Производится для линий 20 кВ и выше. Измеренная емкость не должна отличаться от результатов заводских испытаний более чем на 5%. 7. Проверка защиты от блуждающих токов. Производится проверка действия установленных катодных защит. 8. Испытание на наличие нерастворенного воздуха (пропиточное испытание). Производится для маслонаполненных кабельных линий 110-500 кВ. Содержание нерастворенного воздуха в масле должно быть не более 0,1%. 9. Испытание подпитывающих агрегатов и автоматического подогрева концевых муфт. Производится для маслонаполненных кабельных линий 110-500 кВ. 10. Проверка антикоррозийных защит. При приемке линий в эксплуатацию и в процессе эксплуатации проверяется работа антикоррозионных защит для: - кабелей с металлической оболочкой, проложенных в грунтах со средней и низкой коррозионной активностью (удельное сопротивление грунта выше 20 Ом/м), при среднесуточной плотности тока утечки в землю выше 0,15 мА/дм; - кабелей с металлической оболочкой, проложенных в грунтах с высокой коррозионной активностью (удельное сопротивление грунта менее 20 Ом/м) при любой среднесуточной плотности тока в землю; - кабелей с незащищенной оболочкой и разрушенными броней и защитными покровами; - стального трубопровода кабелей высокого давления независимо от агрессивности грунта и видов изоляционных покрытий. При проверке измеряются потенциалы и токи в оболочках кабелей и параметры электрозащиты (ток и напряжение катодной станции, ток дренажа) в соответствии с руководящими указаниями по электрохимической защите подземных энергетических сооружений от коррозии. Оценку коррозионной активности грунтов и естественных вод следует производить в соответствии с требованиями ГОСТ 9.602-89. 11. Определение характеристик масла и изоляционной жидкости. Определение производится для всех элементов маслонаполненных кабельных линий на напряжение 110-500 кВ и для концевых муфт (вводов в трансформаторы и КРУЭ) кабелей с пластмассовой изоляцией на напряжение 110 кВ. Пробы масел марок С-220, МН-3 и МН-4 и изоляционной жидкости марки ПМС должны удовлетворять требованиям норм табл.1.8.41 и 1.8.42. Таблица 1.8.41 Нормы на показатели качества масел марок С-220, МН-3 и МН-4 и изоляционной жидкости марки ПМС Примечание. Испытания масел, не указанных в табл.1.8.39, производить в соответствии с требованием изготовителя. Таблица 1.8.42 Тангенс угла диэлектрических потерь масла и изоляционной жидкости (при 100, %, не более, для кабелей на напряжение, кВ ________________ * В числителе указано значение для масел марок С-220, в знаменателе - для МН-3, МН-4 и ПМС Если значения электрической прочности и степени дегазации масла МН-4 соответствуют нормам, а значения , измеренные по методике ГОСТ 6581-75, превышают указанные в табл.1.8.42, пробу масла дополнительно выдерживают при температуре 100 °С в течение 2 ч, периодически измеряя . При уменьшении значения  проба масла выдерживается при температуре 100 °С до получения установившегося значения, которое принимается за контрольное значение. 12. Измерение сопротивления заземления. Производится на линиях всех напряжений для концевых заделок, а на линиях 110-500 кВ, кроме того, для металлических конструкций кабельных колодцев и подпиточных пунктов."
 },
 {
  "id": "1.8.41",
  "chapter": "Глава 1.8 подготовлена ОАО \"Электроцентроналадка\" с учетом требований государственных стандартов, строительных норм и правил, рекомендаций ряда монтажно-наладочных организаций. Проект главы рассмотрен рабочей группой и представлен к утверждению Госэнергонадзором Минэнерго России.",
  "text": "1.8.41. Воздушные линии электропередачи напряжением выше 1кВ 1. Проверка изоляторов. Производится внешним осмотром. 2. Проверка соединений проводов. Производится согласно 1.8.27. 3. Измерение сопротивления заземления опор, их оттяжек и тросов. 4. Производится в соответствии с 1.8.39 и указаниями главы 2.4. Текст документа сверен по: официальное издание М.: ЗАО \"Энергосервис\", 2003"
 },
 {
  "id": "1.1.1",
  "chapter": "Глава 1.1",
  "text": "1.1.1. Правила устройства электроустановок (ПУЭ) распространяются на вновь сооружаемые и реконструируемые электроустановки до 500 кВ, в том числе на специальные электроустановки, оговоренные в разд. 7 настоящих Правил. Устройство специальных электроустановок, не оговоренных в разд. 7, должно регламентироваться другими директивными документами. Отдельные требования настоящих Правил могут применяться для таких электроустановок в той мере, в какой они по исполнению и условиям работы аналогичны электроустановкам, оговоренным в настоящих Правилах. Отдельные требования настоящих Правил можно применять для действующих электроустановок, если это упрощает электроустановку, если расходы по реконструкции обоснованы технико-экономическим расчетом или если эта реконструкция направлена на обеспечение тех требований безопасности, которые распространяются на действующие электроустановки. По отношению к реконструируемым электроустановкам требования настоящих Правил распространяются лишь на реконструируемую часть электроустановок, например на аппараты, заменяемые по условиям короткого замыкания (КЗ)."
 },
 {
  "id": "1.1.2",
  "chapter": "Глава 1.1",
  "text": "1.1.2. ПУЭ разработаны с учетом обязательности проведения в условиях эксплуатации планово-предупредительных и профилактических испытаний, ремонтов электроустановок и их электрооборудования, а также систематического обучения и проверки обслуживающего персонала в объеме требований действующих правил технической эксплуатации и правил техники безопасности."
 },
 {
  "id": "1.1.3",
  "chapter": "Глава 1.1",
  "text": "1.1.3. Электроустановками называется совокупность машин, аппаратов, линий и вспомогательного оборудования (вместе с сооружениями и помещениями, в которых они установлены), предназначенных для производства, преобразования, трансформации, передачи, распределения электрической энергии и преобразования ее в другой вид энергии. Электроустановки по условиям электробезопасности разделяются Правилами на электроустановки до 1 кВ и электроустановки выше 1 кВ (по действующему значению напряжения)."
 },
 {
  "id": "1.1.4",
  "chapter": "Глава 1.1",
  "text": "1.1.4. Открытыми или наружными электроустановками называются электроустановки, не защищенные зданием от атмосферных воздействий. Электроустановки, защищенные только навесами, сетчатыми ограждениями и т. п., рассматриваются как наружные. Закрытыми или внутренними электроустановками называются электроустановки, размещенные внутри здания, защищающего их от атмосферных воздействий."
 },
 {
  "id": "1.1.5",
  "chapter": "Глава 1.1",
  "text": "1.1.5. Электропомещениями называются помещения или отгороженные, например, сетками, части помещения, доступные только для квалифицированного обслуживания персонала (см. 1.1.16), в которых расположены электроустановки."
 },
 {
  "id": "1.1.6",
  "chapter": "Глава 1.1",
  "text": "1.1.6. Сухими помещениями называются помещения, в которых относительная влажность воздуха не превышает 60%. При отсутствии в таких помещениях условий, приведенных в 1.1.10-1.1.12, они называются нормальными."
 },
 {
  "id": "1.1.7",
  "chapter": "Глава 1.1",
  "text": "1.1.7. Влажными помещениями называются помещения, в которых пары или конденсирующая влага выделяются лишь кратковременно в небольших количествах, а относительная влажность воздуха более 60%, но не превышает 75%."
 },
 {
  "id": "1.1.8",
  "chapter": "Глава 1.1",
  "text": "1.1.8. Сырыми помещениями называются помещения, в которых относительная влажность воздуха длительно превышает 75%."
 },
 {
  "id": "1.1.9",
  "chapter": "Глава 1.1",
  "text": "1.1.9. Особо сырыми помещениями называются помещения, в которых относительная влажность воздуха близка к 100% (потолок, стены, пол и предметы, находящиеся в помещении, покрыты влагой)."
 },
 {
  "id": "1.1.10",
  "chapter": "Глава 1.1",
  "text": "1.1.10. Жаркими помещениями называются помещения, в которых под воздействием различных тепловых излучений температура превышает постоянно или периодически (более 1 сут.) +35°С (например, помещения с сушилками, сушильными и обжигательными печами, котельные и т. п.)."
 },
 {
  "id": "1.1.11",
  "chapter": "Глава 1.1",
  "text": "1.1.11. Пыльными помещениями называются помещения, в которых по условиям производства выделяется технологическая пыль в таком количестве, что она может оседать на проводах, проникать внутрь машин, аппаратов и т. п. Пыльные помещения разделяются на помещения с токопроводящей пылью и помещения с нетокопроводящей пылью."
 },
 {
  "id": "1.1.12",
  "chapter": "Глава 1.1",
  "text": "1.1.12. Помещениями с химически активной или органической средой называются помещения, в которых постоянно или в течение длительного времени содержатся агрессивные пары, газы, жидкости, образуются отложения или плесень, разрушающие изоляцию и токоведущие части электрооборудования."
 },
 {
  "id": "1.1.13",
  "chapter": "Глава 1.1",
  "text": "1.1.13. В отношении опасности поражения людей электрическим током различаются: 1. Помещения без повышенной опасности, в которых отсутствуют условия, создающие повышенную или особую опасность (см. п. 2 и 3). 2. Помещения с повышенной опасностью, характеризующиеся наличием в них одного из следующих условий, создающих повышенную опасность: а) сырости или токопроводящей пыли (см. 1.1.8 и 1.1.11); б) токопроводящих полов (металлические, земляные, железобетонные, кирпичные и т.п.); в) высокой температуры (см. 1.1.10); г) возможности одновременного прикосновения человека к имеющим соединение с землей металлоконструкциям зданий, технологическим аппаратам, механизмам и т.п., с одной стороны, и к металлическим корпусам электрооборудования, - с другой. 3. Особоопасные помещения, характеризующиеся наличием одного из следующих условий, создающих особую опасность: а) особой сырости (см. 1.1.9); б) химически активной или органической среды (см. 1.1.12); в) одновременно двух или более условий повышенной опасности (см. п. 2). 4. Территории размещения наружных электроустановок. В отношении опасности поражения людей электрическим током эти территории приравниваются к особо опасным помещениям."
 },
 {
  "id": "1.1.14",
  "chapter": "Глава 1.1",
  "text": "1.1.14. Маслонаполненными  аппаратами называются аппараты, у которых отдельные элементы и все нормально искрящие части или части, между которыми образуется дуга, погружены в масло так, что исключается возможность соприкосновения между этими частями и окружающим воздухом."
 },
 {
  "id": "1.1.15",
  "chapter": "Глава 1.1",
  "text": "1.1.15. Номинальным значением параметра (номинальным параметром) называется указанное изготовителем электротехнического устройства значение параметра, являющееся исходным для отсчета отклонений от этого значения при эксплуатации и испытаниях устройства."
 },
 {
  "id": "1.1.16",
  "chapter": "Глава 1.1",
  "text": "1.1.16. Квалифицированным обслуживающим персоналом называются специально подготовленные лица, прошедшие проверку знаний в объеме, обязательном для данной работы (должности), и имеющие квалификационную группу по технике безопасности, предусмотренную Правилами техники безопасности при эксплуатации электроустановок."
 },
 {
  "id": "1.1.17",
  "chapter": "Глава 1.1",
  "text": "1.1.17. Для обозначения обязательности выполнения требований ПУЭ применяются слова \"должен\", \"следует\", \"необходимо\" и производные от них. Слова \"как правило\" означают, что данное требование является преобладающим, а отступление от него должно быть обосновано. Слово \"допускается\" означает, что данное решение применяется в виде исключения как вынужденное (вследствие стесненных условий, ограниченных ресурсов необходимого оборудования, материалов и т. п.). Слово \"рекомендуется\" означает, что данное решение является одним из лучших, но не обязательным."
 },
 {
  "id": "1.1.18",
  "chapter": "Глава 1.1",
  "text": "1.1.18. Принятые ПУЭ нормируемые значения величин с указанием \"не менее\" являются наименьшими, а с указанием \"не более\" - наибольшими. При выборе рациональных размеров и норм необходимо учитывать опыт эксплуатации и монтажа, требования электробезопасности и пожарной безопасности. Все значения величин, приведенные в Правилах с предлогами \"от\" и \"до\", следует понимать \"включительно\". ОБЩИЕ УКАЗАНИЯ ПО УСТРОЙСТВУ ЭЛЕКТРОУСТАНОВОК"
 },
 {
  "id": "1.1.19",
  "chapter": "Глава 1.1",
  "text": "1.1.19. Применяемые в электроустановках электрооборудование и материалы должны соответствовать требованиям ГОСТ или технических условий, утвержденных в установленном порядке."
 },
 {
  "id": "1.1.20",
  "chapter": "Глава 1.1",
  "text": "1.1.20. Конструкция, исполнение, способ установки и класс изоляции применяемых машин, аппаратов, приборов и прочего электрооборудования, а также кабелей и проводов должны соответствовать параметрам сети или электроустановки, условиям окружающей среды и требованиям соответствующих глав ПУЭ."
 },
 {
  "id": "1.1.21",
  "chapter": "Глава 1.1",
  "text": "1.1.21. Применяемые в электроустановках электрооборудование, кабели и провода по своим нормированным, гарантированным и расчетным характеристикам должны соответствовать условиям работы данной электроустановки."
 },
 {
  "id": "1.1.22",
  "chapter": "Глава 1.1",
  "text": "1.1.22. Электроустановки и связанные с ними конструкции должны быть стойкими в отношении воздействия окружающей среды или защищены от этого воздействия."
 },
 {
  "id": "1.1.23",
  "chapter": "Глава 1.1",
  "text": "1.1.23. Строительная и санитарно-техническая части электроустановок (конструкции здания и его элементов, отопление, вентиляция, водоснабжение и пр.) должны выполняться в соответствии с действующими строительными нормами и правилами (СНиП) Госстроя России при обязательном выполнении дополнительных требований, приведенных в ПУЭ."
 },
 {
  "id": "1.1.24",
  "chapter": "Глава 1.1",
  "text": "1.1.24. Электроустановки должны удовлетворять требованиям действующих директивных документов о запрещении загрязнения окружающей среды, вредного или мешающего влияния шума, вибрации и электрических полей."
 },
 {
  "id": "1.1.25",
  "chapter": "Глава 1.1",
  "text": "1.1.25. В электроустановках должны быть предусмотрены сбор и удаление отходов: химических веществ, масла, мусора, технических вод и т. п. В соответствии с действующими требованиями по охране окружающей среды должна быть исключена возможность попадания указанных отходов в водоемы, систему отвода ливневых вод, овраги, а также на территории, не предназначенные для этих отходов."
 },
 {
  "id": "1.1.26",
  "chapter": "Глава 1.1",
  "text": "1.1.26. Проектирование и выбор схем, компоновок и конструкций электроустановок должны производиться на основе технико-экономических сравнений, применения простых и надежных схем, внедрения новейшей техники, с учетом опыта эксплуатации, наименьшего расхода цветных и других дефицитных материалов, оборудования и т. п."
 },
 {
  "id": "1.1.27",
  "chapter": "Глава 1.1",
  "text": "1.1.27. При опасности возникновения электрокоррозии или почвенной коррозии должны предусматриваться соответствующие мероприятия по защите сооружений, оборудования, трубопроводов и других подземных коммуникаций."
 },
 {
  "id": "1.1.28",
  "chapter": "Глава 1.1",
  "text": "1.1.28. В электроустановках должна быть обеспечена возможность легкого распознавания частей, относящихся к отдельным их элементам (простота и наглядность схем, надлежащее расположение электрооборудования, надписи, маркировка, расцветка)."
 },
 {
  "id": "1.1.29",
  "chapter": "Глава 1.1",
  "text": "1.1.29. Буквенно-цифровое и цветовое обозначения одноименных шин в каждой электроустановке должны быть одинаковыми. Шины должны быть обозначены: 1) при переменном трехфазном токе: шины фазы А - желтым цветом, фазы В - зеленым, фазы С - красным, нулевая рабочая N - голубым, эта же шина, используемая в качестве нулевой защитной, - продольными  полосами желтого и зеленого цветов; 2) при переменном однофазном токе: шина А, присоединенная к началу обмотки источника питания, - желтым цветом, а В, присоединенная к концу обмотки, - красным. Шины однофазного тока, если они являются ответвлением от шин трехфазной системы, обозначаются как соответствующие шины трехфазного тока; 3) при постоянном токе: положительная шина (+) - красным цветом, отрицательная (-) - синим и нулевая рабочая М- голубым; 4) резервная как резервируемая основная шина; если же резервная шина может заменять любую из основных шин, то она обозначается поперечными полосами цвета основных шин. Цветовое обозначение должно быть выполнено по всей длине шин, если оно предусмотрено также для более интенсивного охлаждения или для антикоррозийной защиты. Допускается выполнять цветовое обозначение не по всей длине шин, только цветовое или только буквенно-цифровое обозначение либо цветовое в сочетании с буквенно-цифровым только в местах присоединения шин; если неизолированные шины недоступны для осмотра в период, когда они находятся под напряжением, то допускается их не обозначать. При этом не должен снижаться уровень безопасности и наглядности при обслуживании электроустановки."
 },
 {
  "id": "1.1.30",
  "chapter": "Глава 1.1",
  "text": "1.1.30. При расположении шин в распределительных устройствах (кроме КРУ заводского изготовления) необходимо соблюдать следующие условия: 1. В закрытых распределительных устройствах при переменном трехфазном токе шины должны располагаться: а) сборные и обходные шины, а также все виды секционных шин при вертикальном расположении А-В-С сверху вниз; при расположении горизонтально, наклонно или треугольником наиболее удаленная шина А, средняя В, ближайшая к коридору обслуживания С; б) ответвления от сборных шин - слева направо А-В-С, если смотреть на шины из коридора обслуживания (при наличии трех коридоров - из центрального). 2. В открытых распределительных устройствах при переменном трехфазном токе шины должны располагаться: а) сборные и обходные шины, а также все виды секционных шин, шунтирующие перемычки и перемычки в схемах кольцевых, полуторных и т. п., должны иметь со стороны главных трансформаторов на высшем напряжении шину А; б) ответвления от сборных шин в открытых распределительных устройствах должны выполняться так, чтобы расположение шин присоединений слева направо было А-В-С, если смотреть со стороны шин на трансформатор. Расположение шин ответвлений в ячейках независимо от их размещения по отношению к сборным шинам должно быть одинаковым. 3. При постоянном токе шины должны располагаться: а) сборные шины при вертикальном расположении: верхняя М, средняя (-), нижняя (+); б) сборные шины при горизонтальном расположении: наиболее удаленная М, средняя (-) и ближайшая (+), если смотреть на шины из коридора обслуживания; в) ответвления от сборных шин: левая шина М, средняя (-), правая (+), если смотреть на шины из коридора обслуживания. В отдельных случаях допускаются отступления от требований, приведенных в п. 1-3, если их выполнение связано с существенным усложнением электроустановок (например, вызывает необходимость установки специальных опор вблизи подстанции для транспозиции проводов ВЛ) или если применяются на подстанции две или более ступени трансформации."
 },
 {
  "id": "1.1.31",
  "chapter": "Глава 1.1",
  "text": "1.1.31. Для защиты от влияния электроустановок должны предусматриваться меры в соответствии с \"Общесоюзными нормами допускаемых индустриальных радиопомех\" и \"Правилами защиты устройств проводной связи, железнодорожной сигнализации и телемеханики от опасного и мешающего влияний линий электропередачи\"."
 },
 {
  "id": "1.1.32",
  "chapter": "Глава 1.1",
  "text": "1.1.32. Безопасность обслуживающего персонала и посторонних лиц должна обеспечиваться путем: применения надлежащей изоляции, а в отдельных случаях - повышенной; применения двойной изоляции; соблюдения соответствующих расстояний до токоведущих частей или путем закрытия, ограждения токоведущих частей; применения блокировки аппаратов и ограждающих устройств для предотвращения ошибочных операций и доступа к токоведущим частям; надежного и быстродействующего автоматического отключения частей электрооборудования, случайно оказавшихся под напряжением, и поврежденных участков сети, в том числе защитного отключения; заземления или зануления корпусов электрооборудования и элементов электроустановок, которые могут оказаться под напряжением вследствие повреждения изоляции; выравнивания потенциалов; применения разделительных трансформаторов; применения напряжений 42 В и ниже переменного тока частотой 50 Гц и 110 В и ниже постоянного тока; применения предупреждающей сигнализации, надписей и плакатов; применения устройств, снижающих напряженность электрических полей; использования средств защиты и приспособлений, в том числе для защиты от воздействия электрического поля в электроустановках, в которых его напряженность превышает допустимые нормы."
 },
 {
  "id": "1.1.33",
  "chapter": "Глава 1.1",
  "text": "1.1.33. В электропомещениях с установками до 1 кВ допускается применение неизолированных и изолированных токоведущих частей без защиты от прикосновения, если по местным условиям такая защита не является необходимой для каких-либо иных целей (например, для защиты от механических воздействий). При этом доступные прикосновению части должны быть расположены так, чтобы нормальное обслуживание не было сопряжено с опасностью прикосновения к ним."
 },
 {
  "id": "1.1.34",
  "chapter": "Глава 1.1",
  "text": "1.1.34. В жилых, общественных и тому подобных помещениях устройства, служащие для ограждения и закрытия токоведущих частей, должны быть сплошные; в производственных помещениях и электропомещениях эти устройства допускаются сплошные, сетчатые или дырчатые. Ограждающие и закрывающие устройства должны быть выполнены так, чтобы снимать или открывать их было можно лишь при помощи ключей или инструментов."
 },
 {
  "id": "1.1.35",
  "chapter": "Глава 1.1",
  "text": "1.1.35. Все ограждающие и закрывающие устройства должны обладать в соответствии с местными условиями достаточной механической прочностью. При напряжении выше 1 кВ толщина металлических ограждающих и закрывающих устройств должна быть не менее 1 мм. Устройства, предназначенные для защиты проводов и кабелей от механических повреждений, по возможности должны быть введены в машины, аппараты и приборы."
 },
 {
  "id": "1.1.36",
  "chapter": "Глава 1.1",
  "text": "1.1.36. Для защиты обслуживающего персонала от поражения электрическим током, от действия электрической дуги и т. п. все электроустановки должны быть снабжены средствами защиты, а также средствами оказания первой помощи в соответствии с \"Правилами применения и испытания средств защиты, используемых в электроустановках\"."
 },
 {
  "id": "1.1.37",
  "chapter": "Глава 1.1",
  "text": "1.1.37. Пожаро- и взрывобезопасность электроустановок, содержащих маслонаполненные аппараты и кабели, а также электрооборудования, покрытого и пропитанного маслами, лаками, битумами и т. п., обеспечивается выполнением требований, приведенных в соответствующих главах ПУЭ. При сдаче в эксплуатацию указанные электроустановки должны быть снабжены противопожарными средствами и инвентарем в соответствии с действующими положениями. ПРИСОЕДИНЕНИЕ ЭЛЕКТРОУСТАНОВОК К ЭНЕРГОСИСТЕМЕ"
 },
 {
  "id": "1.1.38",
  "chapter": "Глава 1.1",
  "text": "1.1.38. Присоединение электроустановки к энергосистеме производится в соответствии с \"Правилами пользования электрической энергией\". ПЕРЕДАЧА ЭЛЕКТРОУСТАНОВОК В ЭКСПЛУАТАЦИЮ"
 },
 {
  "id": "1.1.39",
  "chapter": "Глава 1.1",
  "text": "1.1.39. Вновь сооруженные и реконструированные электроустановки и установленное в них электрооборудование должны быть подвергнуты приемо-сдаточным испытаниям (см. гл. 1.8)."
 },
 {
  "id": "1.1.40",
  "chapter": "Глава 1.2",
  "text": "1.1.40. Вновь сооруженные и реконструированные электроустановки вводятся в промышленную эксплуатацию только после приемки их приемочными комиссиями согласно действующим положениям. Глава 1.2 ЭЛЕКТРОСНАБЖЕНИЕ И ЭЛЕКТРИЧЕСКИЕ СЕТИ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "1.2.1",
  "chapter": "Глава 1.2",
  "text": "1.2.1. Настоящая глава Правил распространяется на все системы электроснабжения. Системы электроснабжения подземных, тяговых и других специальных установок, кроме требований настоящей главы, должны соответствовать также требованиям специальных правил."
 },
 {
  "id": "1.2.2",
  "chapter": "Глава 1.2",
  "text": "1.2.2. Энергетической системой (энергосистемой) называется совокупность электростанций, электрических и тепловых сетей, соединенных между собой и связанных общностью режима в непрерывном процессе производства, преобразования и распределения электрической энергии и теплоты при общем управлении этим режимом."
 },
 {
  "id": "1.2.3",
  "chapter": "Глава 1.2",
  "text": "1.2.3. Электрической частью энергосистемы называется совокупность электроустановок электрических станций и электрических сетей энергосистемы."
 },
 {
  "id": "1.2.4",
  "chapter": "Глава 1.2",
  "text": "1.2.4. Электроэнергетической системой   называется электрическая часть энергосистемы и питающиеся от нее приемники электрической энергии, объединенные общностью процесса производства, передачи, распределения и потребления электрической энергии."
 },
 {
  "id": "1.2.5",
  "chapter": "Глава 1.2",
  "text": "1.2.5. Электроснабжением называется обеспечение потребителей электрической энергией. Системой электроснабжения называется совокупность электроустановок, предназначенных для обеспечения потребителей электрической энергией."
 },
 {
  "id": "1.2.6",
  "chapter": "Глава 1.2",
  "text": "1.2.6. Централизованным электроснабжением называется электроснабжение потребителей от энергосистемы."
 },
 {
  "id": "1.2.7",
  "chapter": "Глава 1.2",
  "text": "1.2.7. Электрической сетью называется совокупность электроустановок для передачи и распределения электрической энергии, состоящая из подстанций, распределительных устройств, токопроводов, воздушных (ВЛ) и кабельных линий электропередачи, работающих на определенной территории."
 },
 {
  "id": "1.2.8",
  "chapter": "Глава 1.2",
  "text": "1.2.8. Приемником электрической энергии (электроприемником) называется аппарат, агрегат, механизм, предназначенный для преобразования электрической энергии в другой вид энергии."
 },
 {
  "id": "1.2.9",
  "chapter": "Глава 1.2",
  "text": "1.2.9. Потребителем электрической энергии называется электроприемник или группа электроприемников, объединенных технологическим процессом и размещающихся на определенной территории."
 },
 {
  "id": "1.2.10",
  "chapter": "Глава 1.2",
  "text": "1.2.10. Независимым источником питания электроприемника или группы электроприемников называется источник питания, на котором сохраняется напряжение в пределах, регламентированных настоящими Правилами для послеаварийного режима, при исчезновении его на другом или других источниках питания этих электроприемников. К числу независимых источников питания относятся две секции или системы шин одной или двух электростанций и подстанций при одновременном соблюдении следующих двух условий: 1) каждая из секций или систем шин в свою очередь имеет питание от независимого источника питания; 2) секции (системы) шин не связаны между собой или имеют связь, автоматически отключающуюся при нарушении нормальной работы одной из секций (систем) шин. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "1.2.11",
  "chapter": "Глава 1.2",
  "text": "1.2.11. При проектировании систем электроснабжения и реконструкции электроустановок должны рассматриваться следующие вопросы: 1) перспектива развития энергосистем и систем электроснабжения с учетом рационального сочетания вновь сооружаемых электрических сетей с действующими и вновь сооружаемыми сетями других классов напряжения; 2) обеспечение комплексного централизованного электроснабжения всех потребителей, расположенных в зоне действия электрических сетей, независимо от их ведомственной принадлежности; 3) ограничение токов КЗ предельными уровнями, определяемыми на перспективу; 4) снижение потерь электрической энергии. При этом должны рассматриваться в комплексе внешнее и внутреннее электроснабжение с учетом возможностей и экономической целесообразности технологического резервирования. При решении вопросов резервирования следует учитывать перегрузочную способность элементов электроустановок, а также наличие резерва в технологическом оборудовании."
 },
 {
  "id": "1.2.12",
  "chapter": "Глава 1.2",
  "text": "1.2.12. При решении вопросов развития систем электроснабжения следует учитывать ремонтные, аварийные и послеаварийные режимы."
 },
 {
  "id": "1.2.13",
  "chapter": "Глава 1.2",
  "text": "1.2.13. При выборе независимых взаимно резервирующих источников питания, являющихся объектами энергосистемы, следует учитывать вероятность одновременного зависимого кратковременного снижения или полного исчезновения напряжения на время действия релейной защиты и автоматики при повреждениях в электрической части энергосистемы, а также одновременного длительного исчезновения напряжения на этих источниках питания при тяжелых системных авариях."
 },
 {
  "id": "1.2.14",
  "chapter": "Глава 1.2",
  "text": "1.2.14. Требования 1.2.11-1.2.13 должны быть учтены на всех промежуточных этапах развития энергосистем и систем электроснабжения потребителей."
 },
 {
  "id": "1.2.15",
  "chapter": "Глава 1.2",
  "text": "1.2.15. Проектирование электрических сетей должно осуществляться с учетом вида их обслуживания (постоянное дежурство, дежурство на дому, выездные бригады и др.)."
 },
 {
  "id": "1.2.16",
  "chapter": "Глава 1.2",
  "text": "1.2.16. Работа электрических сетей 3-35 кВ должна предусматриваться с изолированной или заземленной через дугогасящие реакторы нейтралью. Компенсация емкостного тока замыкания на землю должна применяться при значениях этого тока в нормальных режимах: в сетях 3-20 кВ, имеющих железобетонные и металлические опоры на ВЛ, и во всех сетях 35 кВ - более 10 А; в сетях, не имеющих железобетонных и металлических опор на ВЛ: при напряжении 3-6 кВ - более 30 А; при 10 кВ - более 20 А; при 15-20 кВ - более 15 А. При токах замыкания на землю более 50 А рекомендуется применение не менее двух заземляющих дугогасящих реакторов. КАТЕГОРИИ ЭЛЕКТРОПРИЕМНИКОВ И ОБЕСПЕЧЕНИЕ НАДЕЖНОСТИ ЭЛЕКТРОСНАБЖЕНИЯ"
 },
 {
  "id": "1.2.17",
  "chapter": "Глава 1.2",
  "text": "1.2.17. В отношении обеспечения надежности электроснабжения электроприемники разделяются на следующие три категории: Электроприемники I категории - электроприемники, перерыв электроснабжения которых может повлечь за собой: опасность для жизни людей, значительный ущерб народному хозяйству; повреждение дорогостоящего основного оборудования, массовый брак продукции, расстройство сложного технологического процесса, нарушение функционирования особо важных элементов коммунального хозяйства. Из состава электроприемников I категории выделяется особая группа электроприемников, бесперебойная работа которых необходима для безаварийного останова производства с целью предотвращения угрозы жизни людей, взрывов, пожаров и повреждения дорогостоящего основного оборудования. Электроприемники II категории - электроприемники, перерыв электроснабжения которых приводит к массовому недоотпуску продукции, массовым простоям рабочих, механизмов и промышленного транспорта, нарушению нормальной деятельности значительного количества городских и сельских жителей. Электроприемники III категории - все остальные электроприемники, не подходящие под определения I и II категорий."
 },
 {
  "id": "1.2.18",
  "chapter": "Глава 1.2",
  "text": "1.2.18. Электроприемники I категории должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания, и перерыв их электроснабжения при нарушении электроснабжения от одного из источников питания может быть допущен лишь на время автоматического восстановления питания. Для электроснабжения особой группы электроприемников I категории должно предусматриваться дополнительное питание от третьего независимого взаимно резервирующего источника питания. В качестве третьего независимого источника питания для особой группы электроприемников и в качестве второго независимого источника питания для остальных электроприемников I категории могут быть использованы местные электростанции, электростанции энергосистем (в частности, шины генераторного напряжения), специальные агрегаты бесперебойного питания, аккумуляторные батареи и т. п. Если резервированием электроснабжения нельзя обеспечить необходимой непрерывности технологического процесса или если резервирование электроснабжения экономически нецелесообразно, должно быть осуществлено технологическое резервирование, например, путем установки взаимно резервирующих технологических агрегатов, специальных устройств безаварийного останова технологического процесса, действующих при нарушении электроснабжения. Электроснабжение электроприемников I категории с особо сложным непрерывным технологическим процессом, требующим длительного времени на восстановление рабочего режима, при наличии технико-экономических обоснований рекомендуется осуществлять от двух независимых взаимно резервирующих источников питания, к которым предъявляются дополнительные требования, определяемые особенностями технологического процесса."
 },
 {
  "id": "1.2.19",
  "chapter": "Глава 1.2",
  "text": "1.2.19. Электроприемники II категории рекомендуется обеспечивать электроэнергией от двух независимых взаимно резервирующих источников питания. Для электроприемников II категории при нарушении электроснабжения от одного из источников питания допустимы перерывы электроснабжения на время, необходимое для включения резервного питания действиями дежурного персонала или выездной оперативной бригады. Допускается питание электроприемников II категории по одной ВЛ, в том числе с кабельной вставкой, если обеспечена возможность проведения аварийного ремонта этой линии за время не более 1 сут. Кабельные вставки этой линии должны выполняться двумя кабелями, каждый из которых выбирается по наибольшему длительному току ВЛ. Допускается питание электроприемников II категории по одной кабельной линии, состоящей не менее чем из двух кабелей, присоединенных к одному общему аппарату. При наличии централизованного резерва трансформаторов и возможности замены повредившегося трансформатора за время не более 1 сут. допускается питание электроприемников II категории от одного трансформатора."
 },
 {
  "id": "1.2.20",
  "chapter": "Глава 1.2",
  "text": "1.2.20. Для электроприемников III категории электроснабжение может выполняться от одного источника питания при условии, что перерывы электроснабжения, необходимые для ремонта или замены поврежденного элемента системы электроснабжения, не превышают 1 сут. УРОВНИ И РЕГУЛИРОВАНИЕ НАПРЯЖЕНИЯ, КОМПЕНСАЦИЯ РЕАКТИВНОЙ МОЩНОСТИ"
 },
 {
  "id": "1.2.21",
  "chapter": "Глава 1.2",
  "text": "1.2.21. Для электрических сетей следует предусматривать технические мероприятия по обеспечению качества напряжения электрической энергии в соответствии с требованиями ГОСТ 13109-87 \"Электрическая энергия. Требования к качеству электрической энергии в электрических сетях общего назначения\"."
 },
 {
  "id": "1.2.22",
  "chapter": "Глава 1.2",
  "text": "1.2.22. Устройства регулирования напряжения должны обеспечивать поддержание напряжения на тех шинах напряжением 6-20 кВ электростанций и подстанций, к которым присоединены распределительные сети, в пределах не ниже 105% номинального в период наибольших нагрузок и не выше 100% номинального в период наименьших нагрузок этих сетей."
 },
 {
  "id": "1.2.23",
  "chapter": "Глава 1.2",
  "text": "1.2.23. Устройства компенсации реактивной мощности, устанавливаемые у потребителя, должны обеспечивать потребление от энергосистемы реактивной мощности в пределах, указанных в условиях на присоединение электроустановок этого потребителя к энергосистеме."
 },
 {
  "id": "1.2.24",
  "chapter": "Глава 1.3",
  "text": "1.2.24. Выбор и размещение устройств компенсации реактивной мощности в электрических сетях следует производить в соответствии с действующей инструкцией по компенсации реактивной мощности. Глава 1.3 ВЫБОР ПРОВОДНИКОВ ПО НАГРЕВУ, ЭКОНОМИЧЕСКОЙ ПЛОТНОСТИ ТОКА И ПО УСЛОВИЯМ КОРОНЫ ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "1.3.1",
  "chapter": "Глава 1.3",
  "text": "1.3.1. Настоящая глава Правил распространяется на выбор сечений электрических проводников (неизолированные и изолированные провода, кабели и шины) по нагреву, экономической плотности тока и по условиям короны. Если сечение проводника, определенное по этим условиям, получается меньше сечения, требуемого по другим условиям (термическая и электродинамическая стойкость при токах КЗ, потери и отклонения напряжения, механическая прочность, защита от перегрузки), то должно приниматься наибольшее сечение, требуемое этими условиями. ВЫБОР СЕЧЕНИЙ ПРОВОДНИКОВ ПО НАГРЕВУ"
 },
 {
  "id": "1.3.2",
  "chapter": "Глава 1.3",
  "text": "1.3.2. Проводники любого назначения должны удовлетворять требованиям в отношении предельно допустимого нагрева с учетом не только нормальных, но и послеаварийных режимов, а также режимов в период ремонта и возможных неравномерностей распределения токов между линиями, секциями шин и т. п. При проверке на нагрев принимается получасовой максимум тока, наибольший из средних получасовых токов данного элемента сети."
 },
 {
  "id": "1.3.3",
  "chapter": "Глава 1.3",
  "text": "1.3.3. При повторно-кратковременном и кратковременном режимах работы электроприемников (с общей длительностью цикла до 10 мин и длительностью рабочего периода не более 4 мин) в качестве расчетного тока для проверки сечения проводников по нагреву следует принимать ток, приведенный к длительному режиму. При этом: 1) для медных проводников сечением до 6 мм, а для алюминиевых проводников до 10 мм ток принимается как для установок с длительным режимом работы; 2) для медных проводников сечением более 6 мм, а для алюминиевых проводников более 10 мм ток определяется умножением допустимого длительного тока на коэффициент , где  - выраженная в относительных единицах длительность рабочего периода (продолжительность включения по отношению к продолжительности цикла)."
 },
 {
  "id": "1.3.4",
  "chapter": "Глава 1.3",
  "text": "1.3.4. Для кратковременного режима работы с длительностью включения не более 4 мин и перерывами между включениями, достаточными для охлаждения проводников до температуры окружающей среды, наибольшие допустимые токи следует определять по нормам повторно - кратковременного режима (см. 1.3.3). При длительности включения более 4 мин, а также при перерывах недостаточной длительности между включениями наибольшие допустимые токи следует определять как для установок с длительным режимом работы."
 },
 {
  "id": "1.3.5",
  "chapter": "Глава 1.3",
  "text": "1.3.5. Для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией, несущих нагрузки меньше номинальных, может допускаться кратковременная перегрузка, указанная в табл. 1.3.1."
 },
 {
  "id": "1.3.6",
  "chapter": "Глава 1.3",
  "text": "1.3.6. На период ликвидации послеаварийного режима для кабелей с полиэтиленовой изоляцией допускается перегрузка до 10%, а для кабелей с поливинилхлоридной изоляцией до 15% номинальной на время максимумов нагрузки продолжительностью не более 6 ч в сутки в течение 5 сут., если нагрузка в остальные периоды времени этих суток не превышает номинальной. На период ликвидации послеаварийного режима для кабелей напряжением до 10 кВ с бумажной изоляцией допускаются перегрузки в течение 5 сут. в пределах, указанных в табл. 1.3.2. Таблица 1.3.1. Допустимая кратковременная перегрузка для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией Таблица 1.3.2. Допустимая на период ликвидации послеаварийного режима перегрузка для кабелей напряжением до 10 кВ с бумажной изоляцией Для кабельных линий, находящихся в эксплуатации более 15 лет, перегрузки должны быть понижены на 10%. Перегрузка кабельных линий напряжением 20-35 кВ не допускается."
 },
 {
  "id": "1.3.7",
  "chapter": "Глава 1.3",
  "text": "1.3.7. Требования к нормальным нагрузкам и послеаварийным перегрузкам относятся к кабелям и установленным на них соединительным и концевым муфтам и концевым заделкам."
 },
 {
  "id": "1.3.8",
  "chapter": "Глава 1.3",
  "text": "1.3.8. Нулевые рабочие проводники в четырехпроводной системе трехфазного тока должны иметь проводимость не менее 50% проводимости фазных проводников; в необходимых случаях она должна быть увеличена до 100% проводимости фазных проводников."
 },
 {
  "id": "1.3.9",
  "chapter": "Глава 1.3",
  "text": "1.3.9. При определении допустимых длительных токов для кабелей, неизолированных и изолированных проводов и шин, а также для жестких и гибких токопроводов, проложенных в среде, температура которой существенно отличается от приведенной в 1.3.12-1.3.15 и 1.3.22, следует применять коэффициенты, приведенные в табл. 1.3.3. Таблица 1.3.3. Поправочные коэффициенты на токи для кабелей, неизолированных и изолированных проводов и шин в зависимости от температуры земли и воздуха ДОПУСТИМЫЕ ДЛИТЕЛЬНЫЕ ТОКИ ДЛЯ ПРОВОДОВ, ШНУРОВ И КАБЕЛЕЙ С РЕЗИНОВОЙ ИЛИ ПЛАСТМАССОВОЙ ИЗОЛЯЦИЕЙ"
 },
 {
  "id": "1.3.10",
  "chapter": "Глава 1.3",
  "text": "1.3.10. Допустимые длительные токи для проводов с резиновой или поливинилхлоридной изоляцией, шнуров с резиновой изоляцией и кабелей с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках приведены в табл. 1.3.4-1.3.11. Они приняты для температур: жил +65, окружающего воздуха +25 и земли + 15°С. При определении количества проводов, прокладываемых в одной трубе (или жил многожильного проводника), нулевой рабочий проводник четырехпроводной системы трехфазного тока, а также заземляющие и нулевые защитные проводники в расчет не принимаются. Данные, содержащиеся в табл. 1.3.4 и 1.3.5, следует применять независимо от количества труб и места их прокладки (в воздухе, перекрытиях, фундаментах). Допустимые длительные токи для проводов и кабелей, проложенных в коробах, а также в лотках пучками, должны приниматься: для проводов - по табл. 1.3.4 и 1.3.5 как для проводов, проложенных в трубах, для кабелей - по табл. 1.3.6-1.3.8 как для кабелей, проложенных в воздухе. При количестве одновременно нагруженных проводов более четырех, проложенных в трубах, коробах, а также в лотках пучками, токи для проводов должны приниматься по табл. 1.3.4 и 1.3.5 как для проводов, проложенных открыто (в воздухе), с введением снижающих коэффициентов 0,68 для 5 и 6; 0,63 для 7-9 и 0,6 для 10-12 проводников. Для проводов вторичных цепей снижающие коэффициенты не вводятся. Таблица 1.3.4. Допустимый длительный ток для проводов и шнуров с резиновой и поливинилхлоридной изоляцией с медными жилами Таблица 1.3.5. Допустимый длительный ток для проводов с резиновой и поливинилхлоридной изоляцией с алюминиевыми жилами Таблица 1.3.6. Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией в металлических защитных оболочках и кабелей с медными жилами с резиновой изоляцией в свинцовой, поливинилхлоридной, найритовой или резиновой оболочке, бронированных и небронированных Таблица 1.3.7. Допустимый длительный ток для кабелей с алюминиевыми жилами с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках, бронированных и небронированных Примечание. Допустимые длительные токи для четырехжильных кабелей с пластмассовой изоляцией на напряжение до 1 кВ могут выбираться по табл. 1.3.7, как для трехжильных кабелей, но с коэффициентом 0,92. Таблица 1.3.8. Допустимый длительный ток для переносных шланговых легких и средних шнуров, переносных шланговых тяжелых кабелей, шахтных гибких шланговых, прожекторных кабелей и переносных проводов с медными жилами Таблица 1.3.9. Допустимый длительный ток для переносных шланговых с медными жилами с резиновой изоляцией кабелей для торфопредприятий Таблица 1.3.10. Допустимый длительный ток для шланговых с медными жилами с резиновой изоляцией кабелей для передвижных электроприемников Таблица 1.3.11. Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией для электрифицированного транспорта 1,3 и 4 кВ Таблица 1.3.12. Снижающий коэффициент для проводов и кабелей, прокладываемых в коробах"
 },
 {
  "id": "1.3.11",
  "chapter": "Глава 1.3",
  "text": "1.3.11. Допустимые длительные токи для проводов, проложенных в лотках, при однорядной прокладке (не в пучках) следует принимать, как для проводов, проложенных в воздухе. Допустимые длительные токи для проводов и кабелей, прокладываемых в коробах, следует принимать по табл. 1.3.4-1.3.7 как для одиночных проводов и кабелей, проложенных открыто (в воздухе), с применением снижающих коэффициентов, указанных в табл. 1.3.12. При выборе снижающих коэффициентов контрольные и резервные провода и кабели не учитываются. ДОПУСТИМЫЕ ДЛИТЕЛЬНЫЕ ТОКИ ДЛЯ КАБЕЛЕЙ С БУМАЖНОЙ ПРОПИТАННОЙ ИЗОЛЯЦИЕЙ"
 },
 {
  "id": "1.3.12",
  "chapter": "Глава 1.3",
  "text": "1.3.12. Допустимые длительные токи для кабелей напряжением до 35 кВ с изоляцией из пропитанной кабельной бумаги в свинцовой, алюминиевой или поливинилхлоридной оболочке приняты в соответствии с допустимыми температурами жил кабелей:"
 },
 {
  "id": "1.3.13",
  "chapter": "Глава 1.3",
  "text": "1.3.13. Для кабелей, проложенных в земле, допустимые длительные токи приведены в табл. 1.3.13, 1.3.16, 1.3.19-1.3.22. Они приняты из расчета прокладки в траншее на глубине 0,7-1,0 м не более одного кабеля при температуре земли +15°С и удельном сопротивлении земли 120 см·К/Вт. Таблица 1.3.13. Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в земле Таблица 1.3.14. Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде Таблица 1.3.15. Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воздухе Таблица 1.3.16. Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, прокладываемых в земле Таблица 1.3.17. Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде Таблица 1.3.18. Допустимый длительный ток для кабелей с алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, прокладываемых в воздухе Таблица 1.3.19. Допустимый длительный ток для трехжильных кабелей напряжением 6 кВ с медными жилами с обедненнопропитанной изоляцией в общей свинцовой оболочке, прокладываемых в земле и воздухе Таблица 1.3.20. Допустимый длительный ток для трехжильных кабелей напряжением 6 кВ с алюминиевыми жилами с обедненнопропитанной изоляцией в общей свинцовой оболочке, прокладываемых в земле и воздухе Таблица 1.3.21. Допустимый длительный ток для кабелей с отдельно освинцованными медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией, прокладываемых в земле, воде, воздухе Таблица 1.3.22. Допустимый длительный ток для кабелей с отдельно освинцованными алюминиевыми жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией, прокладываемых в земле, воде, воздухе Таблица 1.3.23. Поправочный коэффициент на допустимый длительный ток для кабелей, проложенных в земле, в зависимости от удельного сопротивления земли При удельном сопротивлении земли, отличающемся от 120 см·К/Вт, необходимо к токовым нагрузкам, указанным в упомянутых ранее таблицах, применять поправочные коэффициенты, указанные в табл. 1.3.23."
 },
 {
  "id": "1.3.14",
  "chapter": "Глава 1.3",
  "text": "1.3.14. Для кабелей, проложенных в воде, допустимые длительные токи приведены в табл. 1.3.14, 1.3.17, 1.3.21, 1.3.22. Они приняты из расчета температуры воды +15°С."
 },
 {
  "id": "1.3.15",
  "chapter": "Глава 1.3",
  "text": "1.3.15. Для кабелей, проложенных в воздухе, внутри и вне зданий, при любом количестве кабелей и температуре воздуха +25°С допустимые длительные токи приведены в табл. 1.3.15, 1.3.18-1.3.22, 1.3.24, 1.3.25."
 },
 {
  "id": "1.3.16",
  "chapter": "Глава 1.3",
  "text": "1.3.16. Допустимые длительные токи для одиночных кабелей, прокладываемых в трубах в земле, должны приниматься как для тех же кабелей, прокладываемых в воздухе, при температуре, равной температуре земли. Таблица 1.3.24. Допустимый длительный ток для одножильных кабелей с медной жилой с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, небронированных, прокладываемых в воздухе"
 },
 {
  "id": "1.3.17",
  "chapter": "Глава 1.3",
  "text": "1.3.17. При смешанной прокладке кабелей допустимые длительные токи должны приниматься для участка трассы с наихудшими условиями охлаждения, если длина его более 10 м. Рекомендуется применять в указанных случаях кабельные вставки большего сечения."
 },
 {
  "id": "1.3.18",
  "chapter": "Глава 1.3",
  "text": "1.3.18. При прокладке нескольких кабелей в земле (включая прокладку в трубах) допустимые длительные токи должны быть уменьшены путем введения коэффициентов, приведенных в табл. 1.3.26. При этом не должны учитываться резервные кабели. Прокладка нескольких кабелей в земле с расстояниями между ними менее 100 мм в свету не рекомендуется."
 },
 {
  "id": "1.3.19",
  "chapter": "Глава 1.3",
  "text": "1.3.19. Для масло- и газонаполненных одножильных бронированных кабелей, а также других кабелей новых конструкций допустимые длительные токи устанавливаются заводами-изготовителями."
 },
 {
  "id": "1.3.20",
  "chapter": "Глава 1.3",
  "text": "1.3.20. Допустимые длительные токи для кабелей, прокладываемых в блоках, следует определять по эмпирической формуле , где  - допустимый длительный ток для трехжильного кабеля напряжением 10 кВ с медными или алюминиевыми жилами, определяемый по табл. 1.3.27;  - коэффициент, выбираемый по табл. 1.3.28 в зависимости от сечения и расположения кабеля в блоке;  - коэффициент, выбираемый в зависимости от напряжения кабеля: - коэффициент, выбираемый в зависимости от среднесуточной загрузки всего блока: Таблица 1.3.25. Допустимый длительный ток для одножильных кабелей с алюминиевой жилой с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой или алюминиевой оболочке, небронированных, прокладываемых в воздухе Таблица 1.3.26. Поправочный коэффициент на количество работающих кабелей, лежащих рядом в земле (в трубах или без труб) Таблица 1.3.27. Допустимый длительный ток для кабелей, кВ с медными или алюминиевыми жилами сечением 95 мм, прокладываемых в блоках Таблица 1.3.28. Поправочный коэффициент  на сечение кабеля Резервные кабели допускается прокладывать в незанумерованных каналах блока, если они работают, когда рабочие кабели отключены."
 },
 {
  "id": "1.3.21",
  "chapter": "Глава 1.3",
  "text": "1.3.21. Допустимые длительные токи для кабелей, прокладываемых в двух параллельных блоках одинаковой конфигурации, должны уменьшаться путем умножения на коэффициенты, выбираемые в зависимости от расстояния между блоками: ДОПУСТИМЫЕ ДЛИТЕЛЬНЫЕ ТОКИ ДЛЯ НЕИЗОЛИРОВАННЫХ ПРОВОДОВ И ШИН"
 },
 {
  "id": "1.3.22",
  "chapter": "Глава 1.3",
  "text": "1.3.22. Допустимые длительные токи для неизолированных проводов и окрашенных шин приведены в табл. 1.3.29-1.3.35. Они приняты из расчета допустимой температуры их нагрева +70°С при температуре воздуха +25°С. Для полых алюминиевых проводов марок ПА500 и ПА600 допустимый длительный ток следует принимать:"
 },
 {
  "id": "1.3.23",
  "chapter": "Глава 1.3",
  "text": "1.3.23. При расположении шин прямоугольного сечения плашмя токи, приведенные в табл. 1.3.33, должны быть уменьшены на 5% для шин с шириной полос до 60 мм и на 8% для шин с шириной полос более 60 мм."
 },
 {
  "id": "1.3.24",
  "chapter": "Глава 1.3",
  "text": "1.3.24. При выборе шин больших сечений необходимо выбирать наиболее экономичные по условиям пропускной способности конструктивные решения, обеспечивающие наименьшие добавочные потери от поверхностного эффекта и эффекта близости и наилучшие условия охлаждения (уменьшение количества полос в пакете, рациональная конструкция пакета, применение профильных шин и т.п.). Таблица 1.3.29. Допустимый длительный ток для неизолированных проводов по ГОСТ 839-80 Таблица 1.3.30. Допустимый длительный ток для шин круглого и трубчатого сечений Таблица 1.3.31. Допустимый длительный ток для шин прямоугольного сечения Таблица 1.3.32. Допустимый длительный ток для неизолированных бронзовых и сталебронзовых проводов Таблица 1.3.33. Допустимый длительный ток для неизолированных стальных проводов Таблица 1.3.34. Допустимый длительный ток для четырехполосных шин с расположением полос но сторонам квадрата (\"полый пакет\") Таблица 1.3.35. Допустимый длительный ток для шин коробчатого сечения ВЫБОР СЕЧЕНИЯ ПРОВОДНИКОВ ПО ЭКОНОМИЧЕСКОЙ ПЛОТНОСТИ ТОКА"
 },
 {
  "id": "1.3.25",
  "chapter": "Глава 1.3",
  "text": "1.3.25. Сечения проводников должны быть проверены по экономической плотности тока. Экономически целесообразное сечение , мм, определяется из соотношения , где  - расчетный ток в час максимума энергосистемы, А;  - нормированное значение экономической плотности тока, А/мм, для заданных условий работы, выбираемое по табл. 1.3.36. Сечение, полученное в результате указанного расчета, округляется до ближайшего стандартного сечения. Расчетный ток принимается для нормального режима работы, т. е. увеличение тока в послеаварийных и ремонтных режимах сети не учитывается."
 },
 {
  "id": "1.3.26",
  "chapter": "Глава 1.3",
  "text": "1.3.26. Выбор сечений проводов линий электропередачи постоянного и переменного тока напряжением 330 кВ и выше, а также линий межсистемных связей и мощных жестких и гибких токопроводов, работающих с большим числом часов использования максимума, производится на основе технико-экономических расчетов."
 },
 {
  "id": "1.3.27",
  "chapter": "Глава 1.3",
  "text": "1.3.27. Увеличение количества линий или цепей сверх необходимого по условиям надежности электроснабжения в целях удовлетворения экономической плотности тока производится на основе технико-экономического расчета. При этом во избежание увеличения количество линий или цепей допускается двукратное превышение нормированных значений, приведенных в табл. 1.3.36. Таблица 1.3.36. Экономическая плотность тока В технико-экономических расчетах следует учитывать все вложения в дополнительную линию, включая оборудование и камеры распределительных устройств на обоих концах линий. Следует также проверять целесообразность повышения напряжения линии. Данными указаниями следует руководствоваться также при замене существующих проводов проводами большего сечения или при прокладке дополнительных линий для обеспечения экономической плотности тока при росте нагрузки. В этих случаях должна учитываться также полная стоимость всех работ по демонтажу и монтажу оборудования линии, включая стоимость аппаратов и материалов."
 },
 {
  "id": "1.3.28",
  "chapter": "Глава 1.3",
  "text": "1.3.28. Проверке по экономической плотности тока не подлежат: сети промышленных предприятий и сооружений напряжением до 1 кВ при числе часов использования максимума нагрузки предприятий до 4000-5000; ответвления к отдельным электроприемникам напряжением до 1 кВ, а также осветительные сети промышленных предприятий, жилых и общественных зданий; сборные шины электроустановок и ошиновка в пределах открытых и закрытых распределительных устройств всех напряжений; проводники, идущие к резисторам, пусковым реостатам и т. п.; сети временных сооружений, а также устройства со сроком службы 3-5 лет."
 },
 {
  "id": "1.3.29",
  "chapter": "Глава 1.3",
  "text": "1.3.29. При пользовании табл. 1.3.36 необходимо руководствоваться следующим (см. также 1.3.27): 1. При максимуме нагрузки в ночное время экономическая плотность тока увеличивается на 40%. 2. Для изолированных проводников сечением 16 мм и менее экономическая плотность тока увеличивается на 40%. 3. Для линий одинакового сечения с  ответвляющимися нагрузками экономическая плотность тока в начале линии может быть увеличена в  раз, причем  определяется из выражения , где   - нагрузки отдельных участков линии;  - длины отдельных участков линии;  - полная длина линии. 4. При выборе сечений проводников для питания  однотипных, взаиморезервируемых электроприемников (например, насосов водоснабжения, преобразовательных агрегатов и т. д.), из которых  одновременно находятся в работе, экономическая плотность тока может быть увеличена против значений, приведенных в табл. 1.3.36, в  раз, где  равно: ."
 },
 {
  "id": "1.3.30",
  "chapter": "Глава 1.3",
  "text": "1.3.30. Сечение проводов ВЛ 35 кВ в сельской местности, питающих понижающие подстанции 35/6 - 10 кВ с трансформаторами с регулированием напряжения под нагрузкой, должно выбираться по экономической плотности тока. Расчетную нагрузку при выборе сечений проводов рекомендуется принимать на перспективу в 5 лет, считая от года ввода ВЛ в эксплуатацию. Для ВЛ 35 кВ, предназначенных для резервирования в сетях 35 кВ в сельской местности, должны применяться минимальные по длительно допустимому току сечения проводов, исходя из обеспечения питания потребителей электроэнергии в послеаварийных и ремонтных режимах."
 },
 {
  "id": "1.3.31",
  "chapter": "Глава 1.3",
  "text": "1.3.31. Выбор экономических сечений проводов воздушных и жил кабельных линий, имеющих промежуточные отборы мощности, следует производить для каждого из участков, исходя из соответствующих расчетных токов участков. При этом для соседних участков допускается принимать одинаковое сечение провода, соответствующее экономическому для наиболее протяженного участка, если разница между значениями экономического сечения для этих участков находится в пределах одной ступени по шкале стандартных сечений. Сечения проводов на ответвлениях длиной до 1 км принимаются такими же, как на ВЛ, от которой производится ответвление. При большей длине ответвления экономическое сечение определяется по расчетной нагрузке этого ответвления."
 },
 {
  "id": "1.3.32",
  "chapter": "Глава 1.3",
  "text": "1.3.32. Для линий электропередачи напряжением 6-20 кВ приведенные в табл. 1.3.36 значения плотности тока допускается применять лишь тогда, когда они не вызывают отклонения напряжения у приемников электроэнергии сверх допустимых пределов с учетом применяемых средств регулирования напряжения и компенсации реактивной мощности. ПРОВЕРКА ПРОВОДНИКОВ ПО УСЛОВИЯМ КОРОНЫ И РАДИОПОМЕХ"
 },
 {
  "id": "1.3.33",
  "chapter": "Глава 1.4",
  "text": "1.3.33. При напряжении 35 кВ и выше проводники должны быть проверены по условиям образования короны с учетом среднегодовых значений плотности и температуры воздуха на высоте расположения данной электроустановки над уровнем моря, приведенного радиуса проводника, а также коэффициента негладкости проводников. При этом наибольшая напряженность поля у поверхности любого из проводников, определенная при среднем эксплуатационном напряжении, должна быть не более 0,9 начальной напряженности электрического поля, соответствующей появлению общей короны. Проверку следует проводить в соответствии с действующими руководящими указаниями. Кроме того, для проводников необходима проверка по условиям допустимого уровня радиопомех от короны. Глава 1.4 ВЫБОР ЭЛЕКТРИЧЕСКИХ АППАРАТОВ И ПРОВОДНИКОВ ПО УСЛОВИЯМ КОРОТКОГО ЗАМЫКАНИЯ ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "1.4.1",
  "chapter": "Глава 1.4",
  "text": "1.4.1. Настоящая глава Правил распространяется на выбор и применение по условиям КЗ электрических аппаратов и проводников в электроустановках переменного тока частотой 50 Гц, напряжением до и выше 1 кВ. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "1.4.2",
  "chapter": "Глава 1.4",
  "text": "1.4.2. По режиму КЗ должны проверяться (исключения см. в 1.4.3): 1. В электроустановках выше 1 кВ: а) электрические аппараты, токопроводы, кабели и другие проводники, а также опорные и несущие конструкции для них; б) воздушные линии электропередачи при ударном токе КЗ 50 кА и более для предупреждения схлестывания проводов при динамическом действии токов КЗ. Кроме того, для линий с расщепленными проводами должны быть проверены расстояния между распорками расщепленных проводов для предупреждения повреждения распорок и проводов при схлестывании. Провода ВЛ, оборудованные устройствами быстродействующего автоматического повторного включения, следует проверять и на термическую стойкость. 2. В электроустановках до 1 кВ - только распределительные щиты, токопроводы и силовые шкафы. Трансформаторы тока по режиму КЗ не проверяются. Аппараты, которые предназначены для отключения токов КЗ или могут по условиям своей работы включать короткозамкнутую цепь, должны, кроме того, обладать способностью производить эти операции при всех возможных токах КЗ. Стойкими при токах КЗ являются те аппараты и проводники, которые при расчетных условиях выдерживают воздействия этих токов, не подвергаясь электрическим, механическим и иным разрушениям или деформациям, препятствующим их дальнейшей нормальной эксплуатации."
 },
 {
  "id": "1.4.3",
  "chapter": "Глава 1.4",
  "text": "1.4.3. По режиму КЗ при напряжении выше 1 кВ не проверяются: 1. Аппараты и проводники, защищенные плавкими предохранителями с вставками на номинальный ток до 60 А, - по электродинамической стойкости. 2. Аппараты и проводники, защищенные плавкими предохранителями независимо от их номинального тока и типа, - по термической стойкости. Цепь считается защищенной плавким предохранителем, если его отключающая способность выбрана в соответствии с требованиями настоящих Правил и он способен отключить наименьший возможный аварийный ток в данной цепи. 3. Проводники в цепях к индивидуальным электроприемникам, в том числе к цеховым трансформаторам общей мощностью до 2,5 МВ·А и с высшим напряжением до 20 кВ, если соблюдены одновременно следующие условия: а) в электрической или технологической части предусмотрена необходимая степень резервирования, выполненного так, что отключение указанных электроприемников не вызывает расстройства технологического процесса; б) повреждение проводника при КЗ не может вызвать взрыва или пожара; в) возможна замена проводника без значительных затруднений. 4. Проводники к индивидуальным электроприемникам, указанным в п. 3, а также к отдельным небольшим распределительным пунктам, если такие электроприемники и распределительные пункты являются неответственными по своему назначению и если для них выполнено хотя бы только условие, приведенное в п. 3, б. 5. Трансформаторы тока в цепях до 20 кВ, питающих трансформаторы или реактированные линии, в случаях, когда выбор трансформаторов тока по условиям КЗ требует такого завышения коэффициентов трансформации, при котором не может быть обеспечен необходимый класс точности присоединенных измерительных приборов (например, расчетных счетчиков); при этом на стороне высшего напряжения в цепях силовых трансформаторов рекомендуется избегать применения трансформаторов тока, не стойких к току КЗ, а приборы учета рекомендуется присоединять к трансформаторам тока на стороне низшего напряжения. 6. Провода ВЛ (см. также 1.4.2, п. 1, б). 7. Аппараты и шины цепей трансформаторов напряжения при расположении их в отдельной камере или за добавочным резистором, встроенным в предохранитель или установленным отдельно."
 },
 {
  "id": "1.4.4",
  "chapter": "Глава 1.4",
  "text": "1.4.4. При выборе расчетной схемы для определения токов КЗ следует исходить из предусматриваемых для данной электроустановки условий длительной ее работы и не считаться с кратковременными видоизменениями схемы этой электроустановки, которые не предусмотрены для длительной эксплуатации (например, при переключениях). Ремонтные и послеаварийные режимы работы электроустановки к кратковременным изменениям схемы не относятся. Расчетная схема должна учитывать перспективу развития внешних сетей и генерирующих источников, с которыми электрически связывается рассматриваемая установка, не менее чем на 5 лет от запланированного срока ввода ее в эксплуатацию. При этом допустимо вести расчет токов КЗ приближенно для начального момента КЗ."
 },
 {
  "id": "1.4.5",
  "chapter": "Глава 1.4",
  "text": "1.4.5. В качестве расчетного вида КЗ следует принимать: 1. Для определения электродинамической стойкости аппаратов и жестких шин с относящимися к ним поддерживающими и опорными конструкциями - трехфазное КЗ. 2. Для определения термической стойкости аппаратов и проводников - трехфазное КЗ; на генераторном напряжении электростанций - трехфазное или двухфазное в зависимости от того, какое из них приводит к большему нагреву. 3. Для выбора аппаратов по коммутационной способности - по большему из значений, получаемых для случаев трехфазного и однофазного КЗ на землю (в сетях с большими токами замыкания на землю); если выключатель характеризуется двумя значениями коммутационной способности - трехфазной и однофазной - соответственно по обоим значениям."
 },
 {
  "id": "1.4.6",
  "chapter": "Глава 1.4",
  "text": "1.4.6. Расчетный ток КЗ следует определять, исходя из условия повреждения в такой точке рассматриваемой цепи, при КЗ в которой аппараты и проводники этой цепи находятся в наиболее тяжелых условиях (исключения см. в 1.4.7 и 1.4.17, п. 3). Со случаями одновременного замыкания на землю различных фаз в двух разных точках схемы допустимо не считаться."
 },
 {
  "id": "1.4.7",
  "chapter": "Глава 1.4",
  "text": "1.4.7. На реактированных линиях в закрытых распределительных устройствах проводники и аппараты, расположенные до реактора и отделенные от питающих сборных шин (на ответвлениях от линий - от элементов основной цепи) разделяющими полками, перекрытиями и т. п., набираются по току КЗ за реактором, если последний расположен в том же здании и соединение выполнено шинами. Шинные ответвления от сборных шин до разделяющих полок и проходные изоляторы в последних должны быть выбраны исходя из КЗ до реактора."
 },
 {
  "id": "1.4.8",
  "chapter": "Глава 1.4",
  "text": "1.4.8. При расчете термической стойкости в качестве расчетного времени следует принимать сумму времен, получаемую от сложения времени действия основной защиты (с учетом действия АПВ), установленной у ближайшего к месту КЗ выключателя, и полного времени отключения этого выключателя (включая время горения дуги). При наличии зоны нечувствительности у основной защиты (по току, напряжению, сопротивлению и т. п.) термическую стойкость необходимо дополнительно проверять, исходя из времени действия защиты, реагирующей на повреждение в этой зоне, плюс полное время отключения выключателя. При этом в качестве расчетного тока КЗ следует принимать то значение его, которое соответствует этому месту повреждения. Аппаратура и токопроводы, применяемые в цепях генераторов мощностью 60 МВт и более, а также в цепях блоков генератор - трансформатор такой же мощности, должны проверяться по термической стойкости, исходя из времени прохождения тока КЗ 4 с. ОПРЕДЕЛЕНИЕ ТОКОВ КОРОТКОГО ЗАМЫКАНИЯ ДЛЯ ВЫБОРА АППАРАТОВ И ПРОВОДНИКОВ"
 },
 {
  "id": "1.4.9",
  "chapter": "Глава 1.4",
  "text": "1.4.9. В электроустановках до 1 кВ и выше при определении токов КЗ для выбора аппаратов и проводников и определения воздействия на несущие конструкции следует исходить из следующего: 1. Все источники, участвующие в питании рассматриваемой точки КЗ, работают одновременно с номинальной нагрузкой. 2. Все синхронные машины имеют автоматические регуляторы напряжения и устройства форсировки возбуждения. 3. Короткое замыкание наступает в такой момент времени, при котором ток КЗ будет иметь наибольшее значение. 4. Электродвижущие силы всех источников питания совпадают по фазе. 5. Расчетное напряжение каждой ступени принимается на 5% выше номинального напряжения сети. 6. Должно учитываться влияние на токи КЗ присоединенных к данной сети синхронных компенсаторов, синхронных и асинхронных электродвигателей. Влияние асинхронных электродвигателей на токи КЗ не  учитывается при мощности электродвигателей до 100 кВт в единице, если электродвигатели отделены от места КЗ одной ступенью трансформации, а также при любой мощности, если они отделены от места КЗ двумя или более ступенями трансформации либо если ток от них может поступать к месту КЗ только через те элементы, через которые проходит основной ток КЗ от сети и которые имеют существенное сопротивление (линии, трансформаторы и т. п.)."
 },
 {
  "id": "1.4.10",
  "chapter": "Глава 1.4",
  "text": "1.4.10. В электроустановках выше 1 кВ в качестве расчетных сопротивлений следует принимать индуктивные сопротивления электрических машин, силовых трансформаторов и автотрансформаторов, реакторов, воздушных и кабельных линий, а также токопроводов. Активное сопротивление следует учитывать только для ВЛ с проводами малых сечений и стальными проводами, а также для протяженных кабельных сетей малых сечений с большим активным сопротивлением."
 },
 {
  "id": "1.4.11",
  "chapter": "Глава 1.4",
  "text": "1.4.11. В электроустановках до 1 кВ в качестве расчетных сопротивлений следует принимать индуктивные и активные сопротивления всех элементов цепи, включая активные сопротивления переходных контактов цепи. Допустимо пренебречь сопротивлениями одного вида (активными или индуктивными), если при этом полное сопротивление цепи уменьшается не более чем на 10%."
 },
 {
  "id": "1.4.12",
  "chapter": "Глава 1.4",
  "text": "1.4.12. В случае питания электрических сетей до 1 кВ от понижающих трансформаторов при расчете токов КЗ следует исходить из условия, что подведенное к трансформатору напряжение неизменно и равно его номинальному напряжению. 1.4.1З. Элементы цепи, защищенной плавким предохранителем с токоограничивающим действием, следует проверять на электродинамическую стойкость по наибольшему мгновенному значению тока КЗ, пропускаемого предохранителем. ВЫБОР ПРОВОДНИКОВ И ИЗОЛЯТОРОВ, ПРОВЕРКА НЕСУЩИХ КОНСТРУКЦИЙ ПО УСЛОВИЯМ ДИНАМИЧЕСКОГО ДЕЙСТВИЯ ТОКОВ КОРОТКОГО ЗАМЫКАНИЯ"
 },
 {
  "id": "1.4.14",
  "chapter": "Глава 1.4",
  "text": "1.4.14. Усилия, действующие на жесткие шины и передающиеся ими на изоляторы и поддерживающие жесткие конструкции, следует рассчитывать по наибольшему мгновенному значению тока трехфазного КЗ  с учетом сдвига между токами в фазах и без учета механических колебаний шинной конструкции. В отдельных случаях (например, при предельных расчетных механических напряжениях) могут быть учтены механические колебания шин и шинных конструкций. Импульсы силы, действующие на гибкие проводники и поддерживающие их изоляторы, выводы и конструкции, рассчитываются по среднеквадратическому (за время прохождения) току двухфазного замыкания между соседними фазами. При расщепленных проводниках и гибких токопроводах взаимодействие токов КЗ в проводниках одной и той же фазы определяется по действующему значению тока трехфазного КЗ. Гибкие токопроводы должны проверяться на схлестывание."
 },
 {
  "id": "1.4.15",
  "chapter": "Глава 1.4",
  "text": "1.4.15. Найденные расчетом в соответствии с 1.4.14 механические усилия, передающиеся при КЗ жесткими шинами на опорные и проходные изоляторы, должны составить в случае применения одиночных изоляторов не более 60% соответствующих гарантийных значений наименьшего разрушающего усилия; при спаренных опорных изоляторах - не более 100% разрушающего усилия одного изолятора. При применении шин составных профилей (многополосные, из двух швеллеров и т. д.) механические напряжения находятся как арифметическая сумма напряжений от взаимодействия фаз и взаимодействия элементов каждой шины между собой. Наибольшие механические напряжения в материале жестких шин не должны превосходить 0,7 временного сопротивления разрыву по ГОСТ. ВЫБОР ПРОВОДНИКОВ ПО УСЛОВИЯМ НАГРЕВА ПРИ КОРОТКОМ ЗАМЫКАНИИ"
 },
 {
  "id": "1.4.16",
  "chapter": "Глава 1.4",
  "text": "1.4.16. Температура нагрева проводников при КЗ должна быть не выше следующих предельно допустимых значений, °С: Шины: Кабели с бумажной пропитанной изоляцией на напряжение, кВ: Кабели и изолированные провода с медными и алюминиевыми жилами и изоляцией: Медные неизолированные провода при тяжениях, Н/мм: Алюминиевые неизолированные провода при тяжениях, Н/мм:"
 },
 {
  "id": "1.4.17",
  "chapter": "Глава 1.4",
  "text": "1.4.17. Проверка кабелей на нагрев токами КЗ в тех случаях, когда это требуется в соответствии с 1.4.2 и 1.4.3, должна производиться для: 1) одиночных кабелей одной строительной длины, исходя из КЗ в начале кабеля; 2) одиночных кабелей со ступенчатыми сечениями по длине, исходя из КЗ в начале каждого участка нового сечения; 3) пучка из двух и более параллельно включенных кабелей, исходя из КЗ непосредственно за пучком (по сквозному току КЗ)."
 },
 {
  "id": "1.4.18",
  "chapter": "Глава 1.4",
  "text": "1.4.18. При проверке на термическую стойкость аппаратов и проводников линий, оборудованных устройствами быстродействующего АПВ, должно учитываться повышение нагрева из-за увеличения суммарной продолжительности прохождения тока КЗ по таким линиям. Расщепленные провода ВЛ при проверке на нагрев в условиях КЗ рассматриваются как один провод суммарного сечения. ВЫБОР АППАРАТОВ ПО КОММУТАЦИОННОЙ СПОСОБНОСТИ"
 },
 {
  "id": "1.4.19",
  "chapter": "Глава 1.4",
  "text": "1.4.19. Выключатели выше 1 кВ следует выбирать: 1) по отключающей способности с учетом параметров восстанавливающегося напряжения; 2) по включающей способности. При этом выключатели генераторов, установленные на стороне генераторного напряжения, проверяются только на несинхронное включение в условиях противофазы."
 },
 {
  "id": "1.4.20",
  "chapter": "Глава 1.4",
  "text": "1.4.20. Предохранители следует выбирать по отключающей способности. При этом в качестве расчетного тока следует принимать действующее значение периодической составляющей начального тока КЗ без учета токоограничивающей способности предохранителей."
 },
 {
  "id": "1.4.21",
  "chapter": "Глава 1.4",
  "text": "1.4.21. Выключатели нагрузки и короткозамыкатели следует выбирать по предельно допустимому току, возникающему при включении на КЗ."
 },
 {
  "id": "1.4.22",
  "chapter": "Глава 1.5",
  "text": "1.4.22. Отделители и разъединители не требуется проверять по коммутационной способности при КЗ. При использовании отделителей и разъединителей для отключения-включения ненагруженных линий, ненагруженных трансформаторов или уравнительных токов параллельных цепей отделители и разъединители следует проверять по режиму такого отключения-включения. Глава 1.5 УЧЕТ ЭЛЕКТРОЭНЕРГИИ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "1.5.1",
  "chapter": "Глава 1.5",
  "text": "1.5.1. Настоящая глава Правил содержит требования к учету электроэнергии в электроустановках. Дополнительные требования к учету электроэнергии в жилых и общественных зданиях приведены в гл. 7.1."
 },
 {
  "id": "1.5.2",
  "chapter": "Глава 1.5",
  "text": "1.5.2. Расчетным учетом электроэнергии называется учет выработанной, а также отпущенной потребителям электроэнергии для денежного расчета за нее. Счетчики, устанавливаемые для расчетного учета, называются расчетными счетчиками."
 },
 {
  "id": "1.5.3",
  "chapter": "Глава 1.5",
  "text": "1.5.3. Техническим (контрольным) учетом электроэнергии называется учет для контроля расхода электроэнергии внутри электростанций, подстанций, предприятий, в зданиях, квартирах и т. п. Счетчики, устанавливаемые для технического учета, называются счетчиками технического учета. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "1.5.4",
  "chapter": "Глава 1.5",
  "text": "1.5.4. Учет активной электроэнергии должен обеспечивать определение количества энергии: 1) выработанной генераторами электростанций; 2) потребленной на собственные и хозяйственные (раздельно) нужды электростанций и подстанций; 3) отпущенной потребителям по линиям, отходящим от шин электростанции непосредственно к потребителям; 4) переданной в другие энергосистемы или полученной от них; 5) отпущенной потребителям из электрической сети. Кроме того, учет активной электроэнергии должен обеспечивать возможность: определения поступления электроэнергии в электрические сети разных классов напряжений энергосистемы; составления балансов электроэнергии для хозрасчетных подразделений энергосистемы; контроля за соблюдением потребителями заданных им режимов потребления и баланса электроэнергии."
 },
 {
  "id": "1.5.5",
  "chapter": "Глава 1.5",
  "text": "1.5.5. Учет реактивной электроэнергии должен обеспечивать возможность определения количества реактивной электроэнергии, полученной потребителем от электроснабжающей организации или переданной ей, только в том случае, если по этим данным производятся расчеты или контроль соблюдения заданного режима работы компенсирующих устройств. ПУНКТЫ УСТАНОВКИ СРЕДСТВ УЧЕТА ЭЛЕКТРОЭНЕРГИИ"
 },
 {
  "id": "1.5.6",
  "chapter": "Глава 1.5",
  "text": "1.5.6. Счетчики для расчета электроснабжающей организации с потребителями электроэнергии рекомендуется устанавливать на границе раздела сети (по балансовой принадлежности) электроснабжающей организации и потребителя."
 },
 {
  "id": "1.5.7",
  "chapter": "Глава 1.5",
  "text": "1.5.7. Расчетные счетчики активной электроэнергии на электростанции должны устанавливаться: 1) для каждого генератора с таким расчетом, чтобы учитывалась вся выработанная генератором электроэнергия; 2) для всех присоединений шин генераторного напряжения, по которым возможна реверсивная работа, - по два счетчика со стопорами; 3) для межсистемных линий электропередачи - два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; 4) для линий всех классов напряжений, отходящих от шин электростанций и принадлежащих потребителям (см. также 1.5.10). Для линий до 10 кВ, отходящих от шин электростанций, во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков; 5) для всех трансформаторов и линий, питающих шины основного напряжения (выше 1 кВ) собственных нужд (СН). Счетчики устанавливаются на стороне высшего напряжения; если трансформаторы СН электростанции питаются от шин 35 кВ и выше или ответвлением от блоков на напряжении выше 10 кВ, допускается установка счетчиков на стороне низшего напряжения трансформаторов; 6) для линий хозяйственных нужд (например, питание механизмов и установок ремонтно-производственных баз) и посторонних потребителей, присоединенных к распределительному устройству СН электростанций; 7) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, - два счетчика со стопорами. На электростанциях, оборудуемых системами централизованного сбора и обработки информации, указанные системы следует использовать для централизованного расчетного и технического учета электроэнергии. На остальных электростанциях рекомендуется применение автоматизированной системы учета электроэнергии."
 },
 {
  "id": "1.5.8",
  "chapter": "Глава 1.5",
  "text": "1.5.8. На электростанциях мощностью до 1 МВт расчетные счетчики  активной электроэнергии должны устанавливаться только для генераторов и трансформаторов СН или только для трансформаторов СН и отходящих линий."
 },
 {
  "id": "1.5.9",
  "chapter": "Глава 1.5",
  "text": "1.5.9. Расчетные счетчики активной электроэнергии на подстанции энергосистемы должны устанавливаться: 1) для каждой отходящей линии электропередачи, принадлежащей потребителям (см. также 1.5.10); 2) для межсистемных линий электропередачи - по два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; при наличии ответвлений от этих линий в другие энергосистемы - по два счетчика со стопорами, учитывающих полученную и отпущенную электроэнергию, на вводах в подстанции этих энергосистем; 3) на трансформаторах СН; 4) для линий хозяйственных нужд или посторонних потребителей (поселок и т. п.), присоединенных к шинам СН. 5) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, - два счетчика со стопорами. Для линий до 10 кВ во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков."
 },
 {
  "id": "1.5.10",
  "chapter": "Глава 1.5",
  "text": "1.5.10. Расчетные счетчики, предусматриваемые в соответствии с 1.5.7, п. 4 и 1.5.9, п. 1, допускается устанавливать не на питающем, а на приемном конце линии у потребителя в случаях, когда трансформаторы тока на электростанциях и подстанциях, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии."
 },
 {
  "id": "1.5.11",
  "chapter": "Глава 1.5",
  "text": "1.5.11. Расчетные счетчики активной электроэнергии на подстанции, принадлежащей потребителю, должны устанавливаться: 1) на вводе (приемном конце) линии электропередачи в подстанцию потребителя в соответствии с 1.5.10 при отсутствии электрической связи с другой подстанцией энергосистемы или другого потребителя на питающем напряжении; 2) на стороне высшего напряжения трансформаторов подстанции потребителя при наличии электрической связи с другой подстанцией энергосистемы или наличии другого потребителя на питающем напряжении. Допускается установка счетчиков на стороне низшего напряжения трансформаторов в случаях, когда трансформаторы тока, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии, а также когда у имеющихся встроенных трансформаторов тока отсутствует обмотка класса точности 0,5. В случае, когда установка дополнительных комплектов трансформаторов тока со стороны низшего напряжения силовых трансформаторов для включения расчетных счетчиков невозможна (КРУ, КРУН), допускается организация учета на отходящих линиях 6-10 кВ. Для предприятия, рассчитывающегося с электроснабжающей организацией по максимуму заявленной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки при наличии одного пункта учета, при наличии двух или более пунктов учета - применение автоматизированной системы учета электроэнергии; 3) на стороне среднего и низшего напряжений силовых трансформаторов, если на стороне высшего напряжения применение измерительных трансформаторов не требуется для других целей; 4) на трансформаторах СН, если электроэнергия, отпущенная на собственные нужды, не учитывается другими счетчиками; при этом счетчики рекомендуется устанавливать со стороны низшего напряжения; 5) на границе раздела основного потребителя и постороннего потребителя (субабонента), если от линии или трансформаторов потребителей питается еще посторонний потребитель, находящийся на самостоятельном балансе. Для потребителей каждой тарификационной группы следует устанавливать отдельные расчетные счетчики."
 },
 {
  "id": "1.5.12",
  "chapter": "Глава 1.5",
  "text": "1.5.12. Счетчики реактивной электроэнергии должны устанавливаться: 1) на тех же элементах схемы, на которых установлены счетчики активной электроэнергии для потребителей, рассчитывающихся за электроэнергию с учетом разрешенной к использованию реактивной мощности; 2) на присоединениях источников реактивной мощности потребителей, если по ним производится расчет за электроэнергию, выданную в сеть энергосистемы, или осуществляется контроль заданного режима работы. Если со стороны предприятия с согласия энергосистемы производится выдача реактивной электроэнергии в сеть энергосистемы, необходимо устанавливать два счетчика реактивной электроэнергии со стопорами в тех элементах схемы, где установлен расчетный счетчик активной электроэнергии. Во всех других случаях должен устанавливаться один счетчик реактивной электроэнергии со стопором. Для предприятия, рассчитывающегося с энергоснабжающей организацией по максимуму разрешенной реактивной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки, при наличии двух или более пунктов учета - применение автоматизированной системы учета электроэнергии. ТРЕБОВАНИЯ К РАСЧЕТНЫМ СЧЕТЧИКАМ"
 },
 {
  "id": "1.5.13",
  "chapter": "Глава 1.5",
  "text": "1.5.13. Каждый установленный расчетный счетчик должен иметь на винтах, крепящих кожух счетчика, пломбы с клеймом госповерителя, а на зажимной крышке - пломбу энергоснабжающей организации. На вновь устанавливаемых трехфазных счетчиках должны быть пломбы государственной поверки с давностью не более 12 мес., а на однофазных счетчиках - с давностью не более 2 лет."
 },
 {
  "id": "1.5.14",
  "chapter": "Глава 1.5",
  "text": "1.5.14. Учет активной и реактивной электроэнергии трехфазного тока должен производиться с помощью трехфазных счетчиков."
 },
 {
  "id": "1.5.15",
  "chapter": "Глава 1.5",
  "text": "1.5.15. Допустимые классы точности расчетных счетчиков активной электроэнергии для различных объектов учета приведены ниже: Класс точности счетчиков реактивной электроэнергии должен выбираться на одну ступень ниже соответствующего класса точности счетчиков активной электроэнергии. УЧЕТ С ПРИМЕНЕНИЕМ ИЗМЕРИТЕЛЬНЫХ ТРАНСФОРМАТОРОВ"
 },
 {
  "id": "1.5.16",
  "chapter": "Глава 1.5",
  "text": "1.5.16. Класс точности трансформаторов тока и напряжения для присоединения расчетных счетчиков электроэнергии должен быть не более 0,5. Допускается использование трансформаторов напряжения класса точности 1,0 для включения расчетных счетчиков класса точности 2,0. Для присоединения счетчиков технического учета допускается использование трансформаторов тока класса точности 1,0, а также встроенных трансформаторов тока класса точности ниже 1,0, если для получения класса точности 1,0 требуется установка дополнительных комплектов трансформаторов тока. Трансформаторы напряжения, используемые для присоединения счетчиков технического учета, могут иметь класс точности ниже 1,0."
 },
 {
  "id": "1.5.17",
  "chapter": "Глава 1.5",
  "text": "1.5.17. Допускается применение трансформаторов тока с завышенным коэффициентом трансформации (по условиям электродинамической и термической стойкости или защиты шин), если при максимальной нагрузке присоединения ток во вторичной обмотке трансформатора тока будет составлять не менее 40% номинального тока счетчика, а при минимальной рабочей нагрузке - не менее 5%."
 },
 {
  "id": "1.5.18",
  "chapter": "Глава 1.5",
  "text": "1.5.18. Присоединение токовых обмоток счетчиков к вторичным обмоткам трансформаторов тока следует проводить, как правило, отдельно от цепей защиты и совместно с электроизмерительными приборами. Допускается производить совместное присоединение токовых цепей, если раздельное их присоединение требует установки дополнительных трансформаторов тока, а совместное присоединение не приводит к снижению класса точности и надежности цепей трансформаторов тока, служащих для учета, и обеспечивает необходимые характеристики устройств релейной защиты. Использование промежуточных трансформаторов тока для включения расчетных счетчиков запрещается (исключение см. в 1.5.21)."
 },
 {
  "id": "1.5.19",
  "chapter": "Глава 1.5",
  "text": "1.5.19. Нагрузка вторичных обмоток измерительных трансформаторов, к которым присоединяются счетчики, не должна превышать номинальных значений. Сечение и длина проводов и кабелей в цепях напряжения расчетных счетчиков должны выбираться такими, чтобы потери напряжения в этих цепях составляли не более 0,25% номинального напряжения при питании от трансформаторов напряжения класса точности 0,5 и не более 0,5% при питании от трансформаторов напряжения класса точности 1,0. Для обеспечения этого требования допускается применение отдельных кабелей от трансформаторов напряжения до счетчиков. Потери напряжения от трансформаторов напряжения до счетчиков технического учета должны составлять не более 1,5% номинального напряжения."
 },
 {
  "id": "1.5.20",
  "chapter": "Глава 1.5",
  "text": "1.5.20. Для присоединения расчетных счетчиков на линиях электропередачи 110 кВ и выше допускается установка дополнительных трансформаторов тока (при отсутствии вторичных обмоток для присоединения счетчиков, для обеспечения работы счетчика в требуемом классе точности, по условиям нагрузки на вторичные обмотки и т. п.). См. также 1.5.18."
 },
 {
  "id": "1.5.21",
  "chapter": "Глава 1.5",
  "text": "1.5.21. Для обходных выключателей 110 и 220 кВ со встроенными трансформаторами тока допускается снижение класса точности этих трансформаторов тока на одну ступень по отношению к указанному в 1.5.16. Для обходного выключателя 110 кВ и шиносоединительного (междусекционного) выключателя 110 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока (имеющими не более трех вторичных обмоток) допускается включение токовых цепей счетчика совместно с цепями защиты при использовании промежуточных трансформаторов тока класса точности не более 0,5; при этом допускается снижение класса точности трансформаторов тока на одну ступень. Такое же включение счетчиков и снижение класса точности трансформаторов тока допускается для шиносоединительного (междусекционного) выключателя на напряжение 220 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока и на напряжение 110-220 кВ со встроенными трансформаторами тока."
 },
 {
  "id": "1.5.22",
  "chapter": "Глава 1.5",
  "text": "1.5.22. Для питания цепей счетчиков могут применяться как однофазные, так и трехфазные трансформаторы напряжения, в том числе четерех- и пятистержневые, применяемые для контроля изоляции."
 },
 {
  "id": "1.5.23",
  "chapter": "Глава 1.5",
  "text": "1.5.23. Цепи учета следует выводить на самостоятельные сборки зажимов или секции в общем ряду зажимов. При отсутствии сборок с зажимами необходимо устанавливать испытательные блоки. Зажимы должны обеспечивать закорачивание вторичных цепей трансформаторов тока, отключение токовых цепей счетчика и цепей напряжения в каждой фазе счетчиков при их замене или проверке, а также включение образцового счетчика без отсоединения проводов и кабелей. Конструкция сборок и коробок зажимов расчетных счетчиков должна обеспечивать возможность их пломбирования."
 },
 {
  "id": "1.5.24",
  "chapter": "Глава 1.5",
  "text": "1.5.24. Трансформаторы напряжения, используемые только для учета и защищенные на стороне высшего напряжения предохранителями, должны иметь контроль целости предохранителей."
 },
 {
  "id": "1.5.25",
  "chapter": "Глава 1.5",
  "text": "1.5.25. При нескольких системах шин и присоединении каждого трансформатора напряжения только к своей системе шин должно быть предусмотрено устройство для переключения цепей счетчиков каждого присоединения на трансформаторы напряжения соответствующих систем шин."
 },
 {
  "id": "1.5.26",
  "chapter": "Глава 1.5",
  "text": "1.5.26. На подстанциях потребителей конструкция решеток и дверей камер, в которых установлены предохранители на стороне высшего напряжения трансформаторов напряжения, используемых для расчетного учета, должна обеспечивать возможность их пломбирования. Рукоятки приводов разъединителей трансформаторов напряжения, используемых для расчетного учета, должны иметь приспособления для их пломбирования. УСТАНОВКА СЧЕТЧИКОВ И ЭЛЕКТРОПРОВОДКА К НИМ"
 },
 {
  "id": "1.5.27",
  "chapter": "Глава 1.5",
  "text": "1.5.27. Счетчики должны размещаться в легко доступных для обслуживания сухих помещениях, в достаточно свободном и не стесненном для работы месте с температурой в зимнее время не ниже 0°С. Счетчики общепромышленного исполнения не разрешается устанавливать в помещениях, где по производственным условиям температура может часто превышать +40°С, а также в помещениях с агрессивными средами. Допускается размещение счетчиков в неотапливаемых помещениях и коридорах распределительных устройств электростанций и подстанций, а также в шкафах наружной установки. При этом должно быть предусмотрено стационарное их утепление на зимнее время посредством утепляющих шкафов, колпаков с подогревом воздуха внутри них электрической лампой или нагревательным элементом для обеспечения внутри колпака положительной температуры, но не выше +20°С."
 },
 {
  "id": "1.5.28",
  "chapter": "Глава 1.5",
  "text": "1.5.28. Счетчики, предназначенные для учета электроэнергии, вырабатываемой генераторами электростанций, следует устанавливать в помещениях со средней температурой окружающего воздуха +15+25°С. При отсутствии таких помещений счетчики рекомендуется помещать в специальных шкафах, где должна поддерживаться указанная температура в течение всего года."
 },
 {
  "id": "1.5.29",
  "chapter": "Глава 1.5",
  "text": "1.5.29. Счетчики должны устанавливаться в шкафах, камерах комплектных распределительных устройствах (КРУ, КРУП), на панелях, щитах, в нишах, на стенах, имеющих жесткую конструкцию. Допускается крепление счетчиков на деревянных, пластмассовых или металлических щитках. Высота от пола до коробки зажимов счетчиков должна быть в пределах 0,8-1,7 м. Допускается высота менее 0,8 м, но не менее 0,4 м."
 },
 {
  "id": "1.5.30",
  "chapter": "Глава 1.5",
  "text": "1.5.30. В местах, где имеется опасность механических повреждений счетчиков или их загрязнения, или в местах, доступных для посторонних лиц (проходы, лестничные клетки и т. п.), для счетчиков должен предусматриваться запирающийся шкаф с окошком на уровне циферблата. Аналогичные шкафы должны устанавливаться также для совместного размещения счетчиков и трансформаторов тока при выполнении учета на стороне низшего напряжения (на вводе у потребителей)."
 },
 {
  "id": "1.5.31",
  "chapter": "Глава 1.5",
  "text": "1.5.31. Конструкции и размеры шкафов, ниш, щитков и т. п. должны обеспечивать удобный доступ к зажимам счетчиков и трансформаторов тока. Кроме того, должна быть обеспечена возможность удобной замены счетчика и установки его с уклоном не более 1°. Конструкция его крепления должна обеспечивать возможность установки и съема счетчика с лицевой стороны."
 },
 {
  "id": "1.5.32",
  "chapter": "Глава 1.5",
  "text": "1.5.32. Электропроводки к счетчикам должны отвечать требованиям, приведенным в гл. 2.1 и 3.4."
 },
 {
  "id": "1.5.33",
  "chapter": "Глава 1.5",
  "text": "1.5.33. В электропроводке к расчетным счетчикам наличие паек не допускается."
 },
 {
  "id": "1.5.34",
  "chapter": "Глава 1.5",
  "text": "1.5.34. Сечения проводов и кабелей, присоединяемых к счетчикам, должны приниматься в соответствии с 3.4.4 (см. также 1.5.19)."
 },
 {
  "id": "1.5.35",
  "chapter": "Глава 1.5",
  "text": "1.5.35. При монтаже электропроводки для присоединения счетчиков непосредственного включения около счетчиков необходимо оставлять концы проводов длиной не менее 120 мм. Изоляция или оболочка нулевого провода на длине 100 мм перед счетчиком должна иметь отличительную окраску."
 },
 {
  "id": "1.5.36",
  "chapter": "Глава 1.5",
  "text": "1.5.36. Для безопасной установки и замены счетчиков в сетях напряжением до 380 В должна предусматриваться возможность отключения счетчика установленными до него на расстоянии не более 10 м коммутационным аппаратом или предохранителями. Снятие напряжения должно предусматриваться со всех фаз, присоединяемых к счетчику. Трансформаторы тока, используемые для присоединения счетчиков на напряжении до 380 В, должны устанавливаться после коммутационных аппаратов по направлению потока мощности."
 },
 {
  "id": "1.5.37",
  "chapter": "Глава 1.5",
  "text": "1.5.37. Заземление (зануление) счетчиков и трансформаторов тока должно выполняться в соответствии с требованиями гл. 1.7. При этом заземляющие и нулевые защитные проводники от счетчиков и трансформаторов тока напряжением до 1 кВ до ближайшей сборки зажимов должны быть медными."
 },
 {
  "id": "1.5.38",
  "chapter": "Глава 1.5",
  "text": "1.5.38. При наличии на объекте нескольких присоединений с отдельным учетом электроэнергии на панелях счетчиков должны быть надписи наименований присоединений. ТЕХНИЧЕСКИЙ УЧЕТ"
 },
 {
  "id": "1.5.39",
  "chapter": "Глава 1.5",
  "text": "1.5.39. На тепловых и атомных электростанциях с агрегатами (блоками), не оборудованными информационными или управляющими вычислительными машинами, следует устанавливать стационарные или применять инвентарные переносные счетчики технического учета в системе СН для возможности расчетов технико-экономических показателей. При этом установка счетчиков активной электроэнергии должна производиться в цепях электродвигателей, питающихся от шин распределительного устройства основного напряжения (выше 1 кВ) собственных нужд, и в цепях всех трансформаторов, питающихся от этих шин."
 },
 {
  "id": "1.5.40",
  "chapter": "Глава 1.5",
  "text": "1.5.40. На электростанциях с поперечными связями (имеющих общий паропровод) должна предусматриваться на стороне генераторного напряжения превышающих трансформаторов техническая возможность установки (в условиях эксплуатации) счетчиков технического учета активной электроэнергии, используемых для контроля правильности работы расчетных генераторных счетчиков."
 },
 {
  "id": "1.5.41",
  "chapter": "Глава 1.5",
  "text": "1.5.41. Счетчики активной электроэнергии для технического учета следует устанавливать на подстанциях напряжением 35 кВ и выше энергосистем: на сторонах среднего и низшего напряжений силовых трансформаторов; на каждой отходящей линии электропередачи 6 кВ и выше, находящейся на балансе энергосистемы. Счетчики реактивной электроэнергии для технического учета следует устанавливать на сторонах среднего и низшего напряжений силовых трансформаторов подстанций 35 кВ и выше энергосистем. Указанные требования к установке счетчиков электроэнергии подлежат реализации по мере обеспечения счетчиками."
 },
 {
  "id": "1.5.42",
  "chapter": "Глава 1.5",
  "text": "1.5.42. На предприятиях следует предусматривать техническую возможность установки (в условиях эксплуатации) стационарных или применения инвентарных переносных счетчиков для контроля за соблюдением лимитов расхода электроэнергии цехами, технологическими линиями, отдельными энергоемкими агрегатами, для определения расхода электроэнергии на единицу продукции или полуфабриката. Допускается установка счетчиков технического учета на вводе предприятия, если расчетный учет с этим предприятием ведется по счетчикам, установленным на подстанциях или электростанциях энергосистем. На установку и снятие счетчиков технического учета на предприятиях разрешения энергоснабжающей организации не требуется."
 },
 {
  "id": "1.5.43",
  "chapter": "Глава 1.5",
  "text": "1.5.43. Приборы технического учета на предприятиях (счетчики и измерительные трансформаторы) должны находиться в ведении самих потребителей и должны удовлетворять требованиям 1.5.13 (за исключением требования о наличии пломбы энергоснабжающей организации), 1.5.14 и 1.5.15."
 },
 {
  "id": "1.5.44",
  "chapter": "Глава 1.6",
  "text": "1.5.44. Классы точности счетчиков технического учета активной электроэнергии должны соответствовать значениям, приведенным ниже: Классы точности счетчиков технического учета реактивной электроэнергии допускается выбирать на одну ступень ниже соответствующего класса точности счетчиков технического учета активной электроэнергии. Глава 1.6 ИЗМЕРЕНИЯ ЭЛЕКТРИЧЕСКИХ ВЕЛИЧИН ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "1.6.1",
  "chapter": "Глава 1.6",
  "text": "1.6.1. Настоящая глава Правил распространяется на измерения электрических величин, осуществляемых при помощи стационарных средств (показывающих, регистрирующих, фиксирующих и др.). Правила не распространяются на лабораторные измерения и на измерения, осуществляемые с помощью переносных приборов. Измерения неэлектрических величин, а также измерения других электрических величин, не регламентированных Правилами, требуемые в связи с особенностями технологического процесса или основного оборудования, выполняются на основании соответствующих нормативных документов. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "1.6.2",
  "chapter": "Глава 1.6",
  "text": "1.6.2. Средства измерений электрических величин должны удовлетворять следующим основным требованиям: 1) класс точности измерительных приборов должен быть не хуже 2,5; 2) классы точности измерительных шунтов, добавочных резисторов, трансформаторов и преобразователей должны быть не хуже приведенных в табл. 1.6.1. 3) пределы измерения приборов должны выбираться с учетом возможных наибольших длительных отклонений измеряемых величин от номинальных значений."
 },
 {
  "id": "1.6.3",
  "chapter": "Глава 1.6",
  "text": "1.6.3. Установка измерительных приборов должна, как правило, производиться в пунктах, откуда осуществляется управление. Таблица 1.6.1. Классы точности средств измерений На подстанциях и гидроэлектростанциях без постоянного дежурства оперативного персонала допускается не устанавливать стационарные показывающие приборы, при этом должны быть предусмотрены места для присоединения переносных приборов специально обученным персоналом."
 },
 {
  "id": "1.6.4",
  "chapter": "Глава 1.6",
  "text": "1.6.4. Измерения на линиях электропередачи 330 кВ и выше, а также на генераторах и трансформаторах должны производиться непрерывно. На генераторах и трансформаторах гидроэлектростанций допускается производить измерения периодически с помощью средств централизованного контроля. Допускается производить измерения \"по вызову\" на общий для нескольких присоединений (за исключением указанных в первом абзаце) комплект показывающих приборов, а также применять другие средства централизованного контроля."
 },
 {
  "id": "1.6.5",
  "chapter": "Глава 1.6",
  "text": "1.6.5. При установке регистрирующих приборов в оперативном контуре пункта управления допускается не устанавливать показывающие приборы для непрерывного измерения тех же величин. ИЗМЕРЕНИЕ ТОКА"
 },
 {
  "id": "1.6.6",
  "chapter": "Глава 1.6",
  "text": "1.6.6. Измерение тока должно производиться в цепях всех напряжений, где оно необходимо для систематического контроля технологического процесса или оборудования."
 },
 {
  "id": "1.6.7",
  "chapter": "Глава 1.6",
  "text": "1.6.7. Измерение постоянного тока должно производиться в цепях: 1) генераторов постоянного тока и силовых преобразователей; 2) аккумуляторных батарей, зарядных, подзарядных и разрядных устройств; 3) возбуждения синхронных генераторов, компенсаторов, а также электродвигателей с регулируемым возбуждением. Амперметры постоянного тока должны иметь двусторонние шкалы, если возможно изменение направления тока."
 },
 {
  "id": "1.6.8",
  "chapter": "Глава 1.6",
  "text": "1.6.8. В цепях переменного трехфазного тока следует, как правило, измерять ток одной фазы. Измерение тока каждой фазы должно производиться: 1) для синхронных турбогенераторов мощностью 12 МВт и более; 2) для линий электропередачи с пофазным управлением, линий с продольной компенсацией и линий, для которых предусматривается возможность длительной работы в неполнофазном режиме; в обоснованных случаях может быть предусмотрено измерение тока каждой фазы линий электропередачи 330 кВ и выше с трехфазным управлением; 3) для дуговых электропечей. ИЗМЕРЕНИЕ НАПРЯЖЕНИЯ"
 },
 {
  "id": "1.6.9",
  "chapter": "Глава 1.6",
  "text": "1.6.9. Измерение напряжения, как правило, должно производиться: 1) на секциях сборных шин постоянного и переменного тока, которые могут работать раздельно. Допускается установка одного прибора с переключением на несколько точек измерения. На подстанциях допускается измерять напряжение только на стороне низшего напряжения, если установка трансформаторов напряжения на стороне высшего напряжения не требуется для других целей; 2) в цепях генераторов постоянного и переменного тока, синхронных компенсаторов, а также в отдельных случаях в цепях агрегатов специального назначения. При автоматизированном пуске генераторов или других агрегатов установка на них приборов для непрерывного измерения напряжения не обязательна; 3) в цепях возбуждения синхронных машин мощностью 1 МВт и более. В цепях возбуждения гидрогенераторов измерение не обязательно; 4) в цепях силовых преобразователей, аккумуляторных батарей, зарядных и подзарядных устройств; 5) в цепях дугогасящих реакторов."
 },
 {
  "id": "1.6.10",
  "chapter": "Глава 1.6",
  "text": "1.6.10. В трехфазных сетях производится измерение, как правило, одного междуфазного напряжения. В сетях напряжением выше 1 кВ с эффективно заземленной нейтралью допускается измерение трех междуфазных напряжений для контроля исправности цепей напряжением одним прибором (с переключением)."
 },
 {
  "id": "1.6.11",
  "chapter": "Глава 1.6",
  "text": "1.6.11. Должна производиться регистрация значений одного междуфазного напряжения сборных шин 110 кВ и выше (либо отклонения напряжения от заданного значения) электростанций и подстанций, по напряжению на которых ведется режим энергосистемы. КОНТРОЛЬ ИЗОЛЯЦИИ"
 },
 {
  "id": "1.6.12",
  "chapter": "Глава 1.6",
  "text": "1.6.12. В сетях переменного тока выше 1 кВ с изолированной или заземленной через дугогасящий реактор нейтралью, в сетях переменного тока до 1 кВ с изолированной нейтралью и в сетях постоянного тока с изолированными полюсами или с изолированной средней точкой, как правило, должен выполняться автоматический контроль изоляции, действующий на сигнал при снижении сопротивления изоляции одной из фаз (или полюса) ниже заданного значения, с последующим контролем асимметрии напряжения при помощи показывающего прибора (с переключением). Допускается осуществлять контроль изоляции путем периодических измерений напряжений с целью визуального контроля асимметрии напряжения. ИЗМЕРЕНИЕ МОЩНОСТИ"
 },
 {
  "id": "1.6.13",
  "chapter": "Глава 1.6",
  "text": "1.6.13. Измерение мощности должно производиться в цепях: 1) генераторов - активной и реактивной мощности. При установке на генераторах мощностью 100 МВт и более щитовых показывающих приборов их класс точности должен быть не хуже 1,0. На электростанциях мощностью 200 МВт и более должна также измеряться суммарная активная мощность. Рекомендуется измерять суммарную активную мощность электростанций мощностью менее 200 МВт при необходимости автоматической передачи этого параметра на вышестоящий уровень оперативного управления; 2) конденсаторных батарей мощностью 25 Мвар и более и синхронных компенсаторов - реактивной мощности; 3) трансформаторов и линий, питающих СН напряжением 6 кВ и выше тепловых электростанций, - активной мощности; 4) повышающих двухобмоточных трансформаторов электростанций - активной и реактивной мощности. В цепях повышающих трехобмоточных трансформаторов (или автотрансформаторов с использованием обмотки низшего напряжения) измерение активной и реактивной мощности должно производиться со стороны среднего и низшего напряжений. Для трансформатора, работающего в блоке с генератором, измерение мощности со стороны низшего напряжения следует производить в цепи генератора; 5) понижающих трансформаторов 220 кВ и выше - активной и реактивной, напряжением 110-150 кВ - активной мощности. В цепях понижающих двухобмоточных трансформаторов измерение мощности должно производиться со стороны низшего напряжения, а в цепях понижающих трехобмоточных трансформаторов - со стороны среднего и низшего напряжений. На подстанциях 110-220 кВ без выключателей на стороне высшего напряжения измерение мощности допускается не выполнять. При этом должны предусматриваться места для присоединения контрольных показывающих или регистрирующих приборов; 6) линий напряжением 110 кВ и выше с двусторонним питанием, а также обходных выключателей - активной и реактивной мощности; 7) на других элементах подстанций, где для периодического контроля режимов сети необходимы измерения перетоков активной и реактивной мощности, должна предусматриваться возможность присоединения контрольных переносных приборов."
 },
 {
  "id": "1.6.14",
  "chapter": "Глава 1.6",
  "text": "1.6.14. При установке щитовых показывающих приборов в цепях, в которых направление мощности может изменяться, эти приборы должны иметь двустороннюю шкалу."
 },
 {
  "id": "1.6.15",
  "chapter": "Глава 1.6",
  "text": "1.6.15. Должна производиться регистрация: 1) активной мощности турбогенераторов (мощностью 60 МВт и более); 2) суммарной мощности электростанций (мощностью 200 МВт и более). ИЗМЕРЕНИЕ ЧАСТОТЫ"
 },
 {
  "id": "1.6.16",
  "chapter": "Глава 1.6",
  "text": "1.6.16. Измерение частоты должно производиться: 1) на каждой секции шин генераторного напряжения; 2) на каждом генераторе блочной тепловой или атомной электростанций; 3) на каждой системе (секции) шин высшего напряжения электростанции; 4) в узлах возможного деления энергосистемы на несинхронно работающие части."
 },
 {
  "id": "1.6.17",
  "chapter": "Глава 1.6",
  "text": "1.6.17. Регистрация частоты или ее отклонения от заданного значения должна производиться: 1) на электростанциях мощностью 200 МВт и более; 2) на электростанциях мощностью 6 МВт и более, работающих изолированно."
 },
 {
  "id": "1.6.18",
  "chapter": "Глава 1.6",
  "text": "1.6.18. Абсолютная погрешность регистрирующих частотомеров на электростанциях, участвующих в регулировании мощности, должна быть не более  ± 0,1 Гц. ИЗМЕРЕНИЯ ПРИ СИНХРОНИЗАЦИИ"
 },
 {
  "id": "1.6.19",
  "chapter": "Глава 1.6",
  "text": "1.6.19. Для измерений при точной (ручной или полуавтоматической) синхронизации должны предусматриваться следующие приборы: два вольтметра (или двойной вольтметр); два частотомера (или двойной частотомер); синхроноскоп. РЕГИСТРАЦИЯ ЭЛЕКТРИЧЕСКИХ ВЕЛИЧИН В АВАРИЙНЫХ РЕЖИМАХ"
 },
 {
  "id": "1.6.20",
  "chapter": "Глава 1.6",
  "text": "1.6.20. Для автоматической регистрации аварийных процессов в электрической части энергосистемы должны предусматриваться автоматические осциллографы. Расстановку автоматических осциллографов на объектах, а также выбор регистрируемых ими электрических параметров, как правило, следует производить в соответствии с рекомендациями, приведенными в табл. 1.6.2 и 1.6.3. По согласованию с энергосистемами (районными энергетическими управлениями) могут предусматриваться регистрирующие приборы с ускоренной записью при аварии (для регистрации электрических параметров, не контролируемых с помощью автоматических осциллографов). Таблица 1.6.2. Рекомендации по расстановке автоматических аварийных осциллографов на объектах энергосистем Таблица 1.6.3. Рекомендации по выбору электрических параметров, регистрируемых автоматическими аварийными осциллографами"
 },
 {
  "id": "1.6.21",
  "chapter": "Глава 1.6",
  "text": "1.6.21. На электрических станциях, принадлежащих потребителю и имеющих связь с энергосистемой (блок-станциях), автоматические аварийные осциллографы должны предусматриваться для каждой системы шин 110 кВ и выше, через которые осуществляется связь с энергосистемой по линиям электропередачи. Эти осциллографы, как правило, должны регистрировать напряжения (фазные и нулевой последовательности) соответствующей системы шин, токи (фазные и нулевой последовательности) линий электропередачи, связывающих блок-станцию с системой."
 },
 {
  "id": "1.6.22",
  "chapter": "Глава 1.6",
  "text": "1.6.22. Для регистрации действия устройств противоаварийной системной автоматики рекомендуется устанавливать дополнительные осциллографы. Расстановка дополнительных осциллографов и выбор регистрируемых ими параметров должны предусматриваться в проектах противоаварийной системной автоматики."
 },
 {
  "id": "1.6.23",
  "chapter": "Глава 1.7",
  "text": "1.6.23. Для определения мест повреждений на ВЛ 110 кВ и выше длиной более 20 км должны предусматриваться фиксирующие приборы. Глава 1.7 ЗАЗЕМЛЕНИЕ И ЗАЩИТНЫЕ МЕРЫ ЭЛЕКТРОБЕЗОПАСНОСТИ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ Смотри Технический циркуляр от 11.05.2000 № 6-1/2000 \"О ВЫПОЛНЕНИИ ГЛАВНОЙ ЗАЗЕМЛЯЮЩЕЙ ШИНЫ НА ВВОДЕ В ЭЛЕКТРОУСТАНОВКИ ЗДАНИЙ\" в ПРИЛОЖЕНИИ"
 },
 {
  "id": "1.7.1",
  "chapter": "Глава 1.7",
  "text": "1.7.1. Настоящая глава Правил распространяется на все электроустановки переменного и постоянного тока напряжением до 1 кВ и выше и содержит общие требования к их заземлению и защите людей от поражения электрическим током при повреждении изоляции. Дополнительные требования приведены в соответствующих главах ПУЭ."
 },
 {
  "id": "1.7.2",
  "chapter": "Глава 1.7",
  "text": "1.7.2. Электроустановки в отношении мер электробезопасности разделяются на: электроустановки выше 1 кВ в сетях с эффективно заземленной нейтралью (с большими токами замыкания на землю); электроустановки выше 1 кВ в сетях с изолированной нейтралью (с малыми токами замыкания на землю); электроустановки до 1 кВ с глухозаземленной нейтралью; электроустановки до 1 кВ с изолированной нейтралью."
 },
 {
  "id": "1.7.3",
  "chapter": "Глава 1.7",
  "text": "1.7.3. Электрической сетью с эффективно заземленной нейтралью называется трехфазная электрическая сеть выше 1 кВ, в которой коэффициент замыкания на землю не превышает 1,4. Коэффициентом замыкания на землю в трехфазной электрической сети называется отношение разности потенциалов между неповрежденной фазой и землей в точке замыкания на землю другой или двух других фаз к разности потенциалов между фазой и землей в этой точке до замыкания."
 },
 {
  "id": "1.7.4",
  "chapter": "Глава 1.7",
  "text": "1.7.4. Глухозаземленной нейтралью называется нейтраль трансформатора или генератора, присоединенная к заземляющему устройству непосредственно или через малое сопротивление (например, через трансформаторы тока)."
 },
 {
  "id": "1.7.5",
  "chapter": "Глава 1.7",
  "text": "1.7.5. Изолированной нейтралью называется нейтраль трансформатора или генератора, не присоединенная к заземляющему устройству или присоединенная к нему через приборы сигнализации, измерения, защиты, заземляющие дугогасящие реакторы и подобные им устройства, имеющие большое сопротивление."
 },
 {
  "id": "1.7.6",
  "chapter": "Глава 1.7",
  "text": "1.7.6. Заземлением какой-либо части электроустановки или другой установки называется преднамеренное электрическое соединение этой части с заземляющим устройством."
 },
 {
  "id": "1.7.7",
  "chapter": "Глава 1.7",
  "text": "1.7.7. Защитным заземлением называется заземление частей электроустановки с целью обеспечения электробезопасности."
 },
 {
  "id": "1.7.8",
  "chapter": "Глава 1.7",
  "text": "1.7.8. Рабочим заземлением называется заземление какой-либо точки токоведущих частей электроустановки, необходимое для обеспечения работы электроустановки."
 },
 {
  "id": "1.7.9",
  "chapter": "Глава 1.7",
  "text": "1.7.9. Занулением в электроустановках напряжением до 1 кВ называется преднамеренное соединение частей электроустановки, нормально не находящихся под напряжением, с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с глухозаземленной средней точкой источника в сетях постоянного тока."
 },
 {
  "id": "1.7.10",
  "chapter": "Глава 1.7",
  "text": "1.7.10. Замыканием на землю называется случайное соединение находящихся под напряжением частей электроустановки с конструктивными частями, не изолированными от земли, или непосредственно с землей. Замыканием на корпус называется случайное соединение находящихся под напряжением частей электроустановки с их конструктивными частями, нормально не находящимися под напряжением."
 },
 {
  "id": "1.7.11",
  "chapter": "Глава 1.7",
  "text": "1.7.11. Заземляющим устройством называется совокупность заземлителя и заземляющих проводников."
 },
 {
  "id": "1.7.12",
  "chapter": "Глава 1.7",
  "text": "1.7.12. Заземлителем называется проводник (электрод) или совокупность металлически соединенных между собой проводников (электродов), находящихся в соприкосновении с землей."
 },
 {
  "id": "1.7.13",
  "chapter": "Глава 1.7",
  "text": "1.7.13. Искусственным заземлителем называется заземлитель, специально выполняемый для целей заземления."
 },
 {
  "id": "1.7.14",
  "chapter": "Глава 1.7",
  "text": "1.7.14. Естественным заземлителем называются находящиеся в соприкосновении с землей электропроводящие части коммуникаций, зданий и сооружений производственного или иного назначения, используемые для целей заземления."
 },
 {
  "id": "1.7.15",
  "chapter": "Глава 1.7",
  "text": "1.7.15. Магистралью заземления или зануления называется соответственно заземляющий или нулевой защитный проводник с двумя или более ответвлениями."
 },
 {
  "id": "1.7.16",
  "chapter": "Глава 1.7",
  "text": "1.7.16. Заземляющим проводником называется проводник, соединяющий заземляемые части с заземлителем."
 },
 {
  "id": "1.7.17",
  "chapter": "Глава 1.7",
  "text": "1.7.17. Защитным проводником (РЕ) в электроустановках называется проводник, применяемый для защиты от поражения людей и животных электрическим током. В электроустановках до 1 кВ защитный проводник, соединенный с глухозаземленной нейтралью генератора или трансформатора, называется нулевым защитным проводником."
 },
 {
  "id": "1.7.18",
  "chapter": "Глава 1.7",
  "text": "1.7.18. Нулевым рабочим проводником (N) в электроустановках до 1 кВ называется проводник, используемый для питания электроприемников, соединенный с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с глухозаземленной точкой источника в трехпроводных сетях постоянного тока. Совмещенным нулевым защитным и нулевым рабочим проводником (РЕN) в электроустановках до 1 кВ называется проводник, сочетающий функции нулевого защитного и нулевого рабочего проводников. В электроустановках до 1 кВ с глухозаземленной нейтралью нулевой рабочий проводник может выполнять функции нулевого защитного проводника."
 },
 {
  "id": "1.7.19",
  "chapter": "Глава 1.7",
  "text": "1.7.19. Зоной растекания называется область земли, в пределах которой возникает заметный градиент потенциала при стекании тока с заземлителя."
 },
 {
  "id": "1.7.20",
  "chapter": "Глава 1.7",
  "text": "1.7.20. Зоной нулевого потенциала называется зона земли за пределами зоны растекания."
 },
 {
  "id": "1.7.21",
  "chapter": "Глава 1.7",
  "text": "1.7.21. Напряжением на заземляющем устройстве называется напряжение, возникающее при стекании тока с заземлителя в землю между точкой ввода тока в заземляющее устройство и зоной нулевого потенциала."
 },
 {
  "id": "1.7.22",
  "chapter": "Глава 1.7",
  "text": "1.7.22. Напряжением относительно земли при замыкании на корпус называется напряжение между этим корпусом и зоной нулевого потенциала."
 },
 {
  "id": "1.7.23",
  "chapter": "Глава 1.7",
  "text": "1.7.23. Напряжением прикосновения называется напряжение между двумя точками цепи тока замыкания на землю (на корпус) при одновременном прикосновении к ним человека."
 },
 {
  "id": "1.7.24",
  "chapter": "Глава 1.7",
  "text": "1.7.24. Напряжением шага называется напряжение между двумя точками земли, обусловленное растеканием тока замыкания на землю, при одновременном касании их ногами человека."
 },
 {
  "id": "1.7.25",
  "chapter": "Глава 1.7",
  "text": "1.7.25. Током замыкания на землю называется ток, стекающий в землю через место замыкания."
 },
 {
  "id": "1.7.26",
  "chapter": "Глава 1.7",
  "text": "1.7.26. Сопротивлением заземляющего устройства называется отношение напряжения на заземляющем устройстве к току, стекающему с заземлителя в землю."
 },
 {
  "id": "1.7.27",
  "chapter": "Глава 1.7",
  "text": "1.7.27. Эквивалентным удельным сопротивлением земли с неоднородной структурой называется такое удельное сопротивление земли с однородной структурой, в которой сопротивление заземляющего устройства имеет то же значение, что и в земле с неоднородной структурой. Термин \"удельное сопротивление\", применяемый в настоящих Правилах, для земли с неоднородной структурой следует понимать как \"эквивалентное удельное сопротивление\"."
 },
 {
  "id": "1.7.28",
  "chapter": "Глава 1.7",
  "text": "1.7.28. Защитным отключением в электроустановках до 1 кВ называется автоматическое отключение всех фаз (полюсов) участка сети, обеспечивающее безопасные для человека сочетания тока и времени его прохождения при замыканиях на корпус или снижении уровня изоляции ниже определенного значения."
 },
 {
  "id": "1.7.29",
  "chapter": "Глава 1.7",
  "text": "1.7.29. Двойной изоляцией электроприемника называется совокупность рабочей и защитной (дополнительной) изоляции, при которой доступные прикосновению части электроприемника не приобретают опасного напряжения при повреждении только рабочей или только защитной (дополнительной) изоляции."
 },
 {
  "id": "1.7.30",
  "chapter": "Глава 1.7",
  "text": "1.7.30. Малым напряжением называется номинальное напряжение не более 42 В между фазами и по отношению к земле, применяемое в электрических установках для обеспечения электробезопасности."
 },
 {
  "id": "1.7.31",
  "chapter": "Глава 1.7",
  "text": "1.7.31. Разделительным трансформатором называется трансформатор, предназначенный для отделения сети, питающей электроприемник, от первичной электрической сети, а также от сети заземления или зануления. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "1.7.32",
  "chapter": "Глава 1.7",
  "text": "1.7.32. Для защиты людей от поражения электрическим током при повреждении изоляции должна быть применена, по крайней мере, одна из следующих защитных мер: заземление, зануление, защитное отключение, разделительный трансформатор, малое напряжение, двойная изоляция, выравнивание потенциалов."
 },
 {
  "id": "1.7.33",
  "chapter": "Глава 1.7",
  "text": "1.7.33. Заземление или зануление электроустановок следует выполнять: 1) при напряжении 380 В и выше переменного тока и 440 В и выше постоянного тока - во всех электроустановках (см. также 1.7.44 и 1.7.48); 2) при номинальных напряжениях выше 42 В, но ниже 380 В переменного тока и выше 110 В, но ниже 440 В постоянного тока - только в помещениях с повышенной опасностью, особо опасных и в наружных установках. Заземление или зануление электроустановок не требуется при номинальных напряжениях до 42 В переменного тока и до 110 В постоянного тока во всех случаях, кроме указанных в 1.7.46, п. 6, и в гл. 7.3 и 7.6."
 },
 {
  "id": "1.7.34",
  "chapter": "Глава 1.7",
  "text": "1.7.34. Заземление или зануление электрооборудования, установленного на опорах ВЛ (силовые и измерительные трансформаторы, разъединители, предохранители, конденсаторы и другие аппараты), должно быть выполнено с соблюдением требований, приведенных в соответствующих главах ПУЭ, а также в настоящей главе. Сопротивление заземляющего устройства опоры ВЛ, на которой установлено электрооборудование, должно соответствовать требованиям: 1) 1.7.57-1.7.59 - в электроустановках выше 1 кВ сети с изолированной нейтралью; 2) 1.7.62 - в электроустановках до 1 кВ с глухозаземленной нейтралью; 3) 1.7.65 - в электроустановках до 1 кВ с  изолированной нейтралью; 4) 2.5.76 - в сетях 110 кВ и выше. В трехфазных сетях до 1 кВ с глухозаземленной нейтралью и в однофазных сетях с заземленным выводом источника однофазного тока установленное на опоре ВЛ электрооборудование должно быть занулено (см. 1.7.63)."
 },
 {
  "id": "1.7.35",
  "chapter": "Глава 1.7",
  "text": "1.7.35. Для заземления электроустановок в первую очередь должны быть использованы естественные заземлители. Если при этом сопротивление заземляющих устройств или напряжение прикосновения имеет допустимые значения, а также обеспечиваются нормированные значения напряжения на заземляющем устройстве, то искусственные заземлители должны применяться лишь при необходимости снижения плотности токов, протекающих по естественным заземлителям или стекающих с них."
 },
 {
  "id": "1.7.36",
  "chapter": "Глава 1.7",
  "text": "1.7.36. Для заземления электроустановок различных назначений и различных напряжений, территориально приближенных одна к другой, рекомендуется применять одно общее заземляющее устройство. Для объединения заземляющих устройств различных электроустановок в одно общее заземляющее устройство следует использовать все имеющиеся в наличии естественные, в особенности протяженные, заземляющие проводники. Заземляющее устройство, используемое для заземления электроустановок одного или различных назначений и напряжений, должно удовлетворять всем требованиям, предъявляемым к заземлению этих электроустановок: защиты людей от поражения электрическим током при повреждении изоляции, условиям режимов работы сетей, защиты электрооборудования от перенапряжения и т. д."
 },
 {
  "id": "1.7.37",
  "chapter": "Глава 1.7",
  "text": "1.7.37. Требуемые настоящей главой сопротивления заземляющих устройств и напряжения прикосновения должны быть обеспечены при наиболее неблагоприятных условиях. Удельное сопротивление земли следует определять, принимая в качестве расчетного значения, соответствующее тому сезону года, когда сопротивление заземляющего устройства или напряжение прикосновения принимает наибольшие значения."
 },
 {
  "id": "1.7.38",
  "chapter": "Глава 1.7",
  "text": "1.7.38. Электроустановки до 1 кВ переменного тока могут быть с глухозаземленной или с изолированной нейтралью, электроустановки постоянного тока - с глухозаземленной или изолированной средней точкой, а электроустановки с однофазными источниками тока - с одним глухозаземленным или с обоими изолированными выводами. В четырехпроводных сетях трехфазного тока и трехпроводных сетях постоянного тока глухое заземление нейтрали или средней точки источников тока является обязательным (см. также 1.7.105)."
 },
 {
  "id": "1.7.39",
  "chapter": "Глава 1.7",
  "text": "1.7.39. В электроустановках до 1 кВ с глухозаземленной нейтралью или глухозаземленным выводом источника однофазного тока, а также с глухозаземленной средней точкой в трехпроводных сетях постоянного тока должно быть выполнено зануление. Применение в таких электроустановках заземления корпусов электроприемников без их зануления не допускается. В обоснованных случаях рекомендуется выполнять защитное отключение (для переносного ручного электроинструмента, некоторых жилых и общественных помещений, насыщенных металлическими конструкциями, имеющими связь с землей)."
 },
 {
  "id": "1.7.40",
  "chapter": "Глава 1.7",
  "text": "1.7.40. Электроустановки до 1 кВ переменного тока с изолированной нейтралью или изолированным выводом источника однофазного тока, а также электроустановки постоянного тока с изолированной средней точкой следует применять при повышенных требованиях безопасности (для передвижных установок, торфяных разработок, шахт). Для таких электроустановок в качестве защитной меры должно быть выполнено заземление в сочетании с контролем изоляции сети или защитное отключение."
 },
 {
  "id": "1.7.41",
  "chapter": "Глава 1.7",
  "text": "1.7.41. В электроустановках выше 1 кВ с изолированной нейтралью должно быть выполнено заземление. В таких электроустановках должна быть предусмотрена возможность быстрого отыскания замыканий на землю (см. 1.6.12). Защита от замыканий на землю должна устанавливаться с действием на отключение (по всей электрически связанной сети) в тех случаях, в которых это необходимо по условиям безопасности (для линий, питающих передвижные подстанции и механизмы, торфяные разработки и т. п.)."
 },
 {
  "id": "1.7.42",
  "chapter": "Глава 1.7",
  "text": "1.7.42. Защитное отключение рекомендуется применять в качестве основной или дополнительной меры защиты, если безопасность не может быть обеспечена путем устройства заземления или зануления, либо если устройство заземления или зануления вызывает трудности по условиям выполнения или по экономическим соображениям. Защитное отключение должно осуществляться устройствами (аппаратами), удовлетворяющими в отношении надежности действия специальным техническим условиям."
 },
 {
  "id": "1.7.43",
  "chapter": "Глава 1.7",
  "text": "1.7.43. Трехфазная сеть до 1 кВ с изолированной нейтралью или однофазная сеть до 1 кВ с изолированным выводом, связанная через трансформатор с сетью выше 1 кВ, должна быть защищена пробивным предохранителем от опасности, возникающей при повреждении изоляции между обмотками высшего и низшего напряжений трансформатора. Пробивной предохранитель должен быть установлен в нейтрали или фазе на стороне низшего напряжения каждого трансформатора. При этом должен быть предусмотрен контроль за целостью пробивного предохранителя."
 },
 {
  "id": "1.7.44",
  "chapter": "Глава 1.7",
  "text": "1.7.44. В электроустановках до 1 кВ в местах, где в качестве защитной меры применяются разделительные или понижающие трансформаторы, вторичное напряжение трансформаторов должно быть: для разделительных трансформаторов - не более 380 В, для понижающих трансформаторов - не более 42 В. При применении этих трансформаторов необходимо руководствоваться следующим: 1) разделительные трансформаторы должны удовлетворять специальным техническим условиям в отношении повышенной надежности конструкции и повышенных испытательных напряжений; 2) от разделительного трансформатора разрешается питание только одного электроприемника с номинальным током плавкой вставки или расцепителя автоматического выключателя на первичной стороне не более 15 А; 3) заземление вторичной обмотки разделительного трансформатора не допускается. Корпус трансформатора в зависимости от режима нейтрали сети, питающей первичную обмотку, должен быть заземлен или занулен. Заземление корпуса электроприемника, присоединенного к такому трансформатору, не требуется; 4) понижающие трансформаторы со вторичным напряжением 42 В и ниже могут быть использованы в качестве разделительных, если они удовлетворяют требованиям, приведенным в п. 1 и 2 настоящего параграфа. Если понижающие трансформаторы не являются разделительными, то в зависимости от режима нейтрали сети, питающей первичную обмотку, следует заземлять или занулять корпус трансформатора, а также один из выводов (одну из фаз) или нейтраль (среднюю точку) вторичной обмотки."
 },
 {
  "id": "1.7.45",
  "chapter": "Глава 1.7",
  "text": "1.7.45. При невозможности выполнения заземления, зануления и защитного отключения, удовлетворяющих требованиям настоящей главы, или если это представляет значительные трудности по технологическим причинам, допускается обслуживание электрооборудования с изолирующих площадок. Изолирующие площадки должны быть выполнены так, чтобы прикосновение к представляющим опасность незаземленным (незануленным) частям могло быть только с площадок. При этом должна быть исключена возможность одновременного прикосновения к электрооборудованию и частям другого оборудования и частям здания. ЧАСТИ, ПОДЛЕЖАЩИЕ ЗАНУЛЕНИЮ ИЛИ ЗАЗЕМЛЕНИЮ"
 },
 {
  "id": "1.7.46",
  "chapter": "Глава 1.7",
  "text": "1.7.46. К частям, подлежащим занулению или заземлению согласно 1.7.33, относятся: 1) корпуса электрических машин, трансформаторов, аппаратов, светильников и т. п. (см. также 1.7.44); 2) приводы электрических аппаратов; 3) вторичные обмотки измерительных трансформаторов (см. также 3.4.23 и 3.4.24); 4) каркасы распределительных щитов, щитов управления, щитков и шкафов, а также съемные или открывающиеся части, если на последних установлено электрооборудование напряжением выше 42 В переменного тока или более 110 В постоянного тока; 5) металлические конструкции распределительных устройств, металлические кабельные конструкции, металлические кабельные соединительные муфты, металлические оболочки и броня контрольных и силовых кабелей, металлические оболочки проводов, металлические рукава и трубы электропроводки, кожухи и опорные конструкции шинопроводов, лотки, короба, струны, тросы и стальные полосы, на которых укреплены кабели и провода (кроме струн, тросов и полос, по которым проложены кабели с заземленной или зануленной металлической оболочкой или броней), а также другие металлические конструкции, на которых устанавливается электрооборудование; 6) металлические оболочки и броня контрольных и силовых кабелей и проводов напряжением до 42 В переменного тока и до 110 В постоянного тока, проложенных на общих металлических конструкциях, в том числе в общих трубах, коробах, лотках и т. п. Вместе с кабелями и проводами, металлические оболочки и броня которых подлежат заземлению или занулению; 7) металлические корпуса передвижных и переносных электроприемников; 8) электрооборудование, размещенное на движущихся частях станков, машин и механизмов."
 },
 {
  "id": "1.7.47",
  "chapter": "Глава 1.7",
  "text": "1.7.47. С целью уравнивания потенциалов в тех помещениях и наружных установках, в которых применяются заземление или зануление, строительные и производственные конструкции, стационарно проложенные трубопроводы всех назначений, металлические корпуса технологического оборудования, подкрановые и железнодорожные рельсовые пути и т. п. должны быть присоединены к сети заземления или зануления. При этом естественные контакты в сочленениях являются достаточными."
 },
 {
  "id": "1.7.48",
  "chapter": "Глава 1.7",
  "text": "1.7.48. Не требуется преднамеренно заземлять или занулять: 1) корпуса электрооборудования, аппаратов и электромонтажных конструкций, установленных на заземленных (зануленных) металлических конструкциях, распределительных устройствах, на щитах, шкафах, щитках, станинах станков, машин и механизмов, при условии обеспечения надежного электрического контакта с заземленными или зануленными основаниями (исключение - см. гл. 7.3); 2) конструкции, перечисленные в 1.7.46, п. 5, при условии надежного электрического контакта между этими конструкциями и установленными на них заземленным или зануленным электрооборудованием. При этом указанные конструкции не могут быть использованы для заземления или зануления установленного на них другого электрооборудования; 3) арматуру изоляторов всех типов, оттяжек, кронштейнов и осветительной арматуры при установке их на деревянных опорах ВЛ или на деревянных конструкциях открытых подстанций, если это не требуется по условиям защиты от атмосферных перенапряжений. При прокладке кабеля с металлической заземленной оболочкой или неизолированного заземляющего проводника на деревянной опоре перечисленные части, расположенные на этой опоре, должны быть заземлены или занулены; 4) съемные или открывающиеся части металлических каркасов камер распределительных устройств, шкафов, ограждений и т. п., если на съемных (открывающихся) частях не установлено электрооборудование или если напряжение установленного электрооборудования не превышает 42 В переменного тока или 110 В постоянного тока (исключение- см. гл. 7.3); 5) корпуса электроприемников с двойной изоляцией; 6) металлические скобы, закрепы, отрезки труб механической защиты кабелей в местах их прохода через стены и перекрытия и другие подобные детали, в том числе протяжные и ответвительные коробки размером до 100 см, электропроводок, выполняемых кабелями или изолированными проводами, прокладываемыми по стенам, перекрытиям и другим элементам строений. ЭЛЕКТРОУСТАНОВКИ НАПРЯЖЕНИЕМ ВЫШЕ 1 кВ СЕТИ С ЭФФЕКТИВНО ЗАЗЕМЛЕННОЙ НЕЙТРАЛЬЮ"
 },
 {
  "id": "1.7.49",
  "chapter": "Глава 1.7",
  "text": "1.7.49. Заземляющие устройства электроустановок выше 1 кВ сети с эффективно заземленной нейтралью следует выполнять с соблюдением требований либо к их сопротивлению (см. 1.7.51), либо к напряжению прикосновения (см. 1.7.52), а также с соблюдением требований к конструктивному выполнению (см. 1.7.53 и 1.7.54) и к ограничению напряжения на заземляющем устройстве (см. 1.7.50). Требования 1.7.49 - 1.7.54 не распространяются на заземляющие устройства опор ВЛ."
 },
 {
  "id": "1.7.50",
  "chapter": "Глава 1.7",
  "text": "1.7.50. Напряжение на заземляющем устройстве при стекании с него тока замыкания на землю не должно превышать 10 кВ. Напряжение выше 10 кВ допускается на заземляющих устройствах, с которых исключен вынос потенциалов за пределы зданий и внешних ограждений электроустановки. При напряжениях на заземляющем устройстве более 5 кВ и до 10 кВ должны быть предусмотрены меры по защите изоляции отходящих кабелей связи и телемеханики и по предотвращению выноса опасных потенциалов за пределы электроустановки."
 },
 {
  "id": "1.7.51",
  "chapter": "Глава 1.7",
  "text": "1.7.51. Заземляющее устройство, которое выполняется с соблюдением требований к его сопротивлению, должно иметь в любое время года сопротивление не более 0,5 Ом, включая сопротивление естественных заземлителей. В целях выравнивания электрического потенциала и обеспечения присоединения электрооборудования к заземлителю на территории, занятой оборудованием, следует прокладывать продольные и поперечные горизонтальные заземлители и соединять их между собой в заземляющую сетку. Продольные заземлители должны быть проложены вдоль осей электрооборудования со стороны обслуживания на глубине 0,5-0,7 м от поверхности земли и на расстоянии 0,8-1,0 м от фундаментов или оснований оборудования. Допускается увеличение расстояний от фундаментов или оснований оборудования до 1,5 м с прокладкой одного заземлителя для двух рядов оборудования, если стороны обслуживания обращены одна к другой, а расстояние между фундаментами или основаниями двух рядов не превышает 3,0 м. Поперечные заземлители следует прокладывать в удобных местах между оборудованием на глубине 0,5-0,7 м от поверхности земли. Расстояние между ними рекомендуется принимать увеличивающимся от периферии к центру заземляющей сетки. При этом первое и последующие расстояния, начиная от периферии, не должны превышать соответственно 4,0; 5,0; 6,0; 7,5; 9,0; 11,0; 13,5; 16,0 и 20,0 м. Размеры ячеек заземляющей сетки, примыкающих к местам присоединения нейтралей силовых трансформаторов и короткозамыкателей к заземляющему устройству, не должны превышать 6х6 м. Горизонтальные заземлители следует прокладывать по краю территории, занимаемой заземляющим устройством, так, чтобы они в совокупности образовывали замкнутый контур. Если контур заземляющего устройства располагается в пределах внешнего ограждения электроустановки, то у входов и въездов на ее территорию следует выравнивать потенциал путем установки двух вертикальных заземлителей у внешнего горизонтального заземлителя напротив входов и въездов. Вертикальные заземлители должны быть длиной 3-5 м, а расстояние между ними должно быть равно ширине входа или въезда."
 },
 {
  "id": "1.7.52",
  "chapter": "Глава 1.7",
  "text": "1.7.52. Заземляющее устройство, которое выполняется с соблюдением требований, предъявляемых к напряжению прикосновения, должно обеспечивать в любое время года при стекании с него тока замыкания на землю значения напряжений прикосновения, не превышающих нормированных. Сопротивление заземляющего устройства при этом определяется по допустимому напряжению на заземляющем устройстве и току замыкания на землю. При определении значения допустимого напряжения прикосновения в качестве расчетного времени воздействия следует принимать сумму времени действия защиты и полного времени отключения выключателя. При этом определения допустимых значений напряжений прикосновения у рабочих мест, где при производстве оперативных переключений могут возникнуть КЗ на конструкции, доступные для прикосновения производящему переключения персоналу, следует принимать время действия резервной защиты, а для остальной территории - основной защиты. Размещение продольных и поперечных горизонтальных заземлителей должно определяться требованиями ограничения напряжений прикосновения до нормированных значений и удобством присоединения заземляемого оборудования. Расстояние между продольными и поперечными горизонтальными искусственными заземлителями не должны превышать 30 м, а глубина их заложения в грунт должна быть не менее  0,3 м. У рабочих мест допускается прокладка заземлителей на меньшей глубине, если необходимость этого подтверждается расчетом, а само выполнение не снижает удобства обслуживания электроустановки и срока службы заземлителей. Для снижения напряжения прикосновения у рабочих мест в обоснованных случаях может быть выполнена подсыпка щебня слоем толщиной 0,1-0,2 м."
 },
 {
  "id": "1.7.53",
  "chapter": "Глава 1.7",
  "text": "1.7.53. При выполнении заземляющего устройства с соблюдением требований, предъявляемых к его сопротивлению или к напряжению прикосновения, дополнительно к требованиям 1.7.51 и 1.7.52 следует: заземляющие проводники, присоединяющие оборудование или конструкции к заземлителю, в земле прокладывать на глубине не менее 0,3 м; вблизи мест расположения заземляемых нейтралей силовых трансформаторов, короткозамыкателей прокладывать продольные и поперечные горизонтальные заземлители (в четырех направлениях). При выходе заземляющего устройства за пределы ограждения электроустановки горизонтальные заземлители, находящиеся вне территории электроустановки, следует прокладывать на глубине не менее 1 м. Внешний контур заземляющего устройства в этом случае рекомендуется выполнять в виде многоугольника с тупыми или скругленными углами."
 },
 {
  "id": "1.7.54",
  "chapter": "Глава 1.7",
  "text": "1.7.54. Внешнюю ограду электроустановок не рекомендуется присоединять к заземляющему устройству. Если от электроустановки отходят ВЛ 110 кВ и выше, то ограду следует заземлить с помощью вертикальных заземлителей длиной 2-3 м, установленных у стоек ограды по всему ее периметру через 20-50 м. Установка таких заземлителей не требуется для ограды с металлическими стойками и с теми стойками из железобетона, арматура которых электрически соединена с металлическими звеньями ограды. Для исключения электрической связи внешней ограды с заземляющим устройством расстояние от ограды до элементов заземляющего устройства, расположенных вдоль нее с внутренней, с внешней или с обеих сторон, должно быть не менее 2 м. Выходящие за пределы ограды горизонтальные заземлители, трубы и кабели с металлической оболочкой и другие металлические коммуникации должны быть проложены посередине между стойками ограды на глубине не менее 0,5 м. В местах примыкания внешней ограды к зданиям и сооружениям, а также в местах примыкания к внешней ограде внутренних металлических ограждений должны быть выполнены кирпичные или деревянные вставки длиной не менее 1 м. Не следует устанавливать на внешней ограде электроприемники до 1 кВ, которые питаются непосредственно от понизительных трансформаторов, расположенных на территории электроустановки. При размещении электроприемников на внешней ограде их питание следует осуществлять через разделительные трансформаторы. Эти трансформаторы не допускается устанавливать на ограде. Линия, соединяющая вторичную обмотку разделительного трансформатора с электроприемником, расположенным на ограде, должна быть изолирована от земли на расчетное значение напряжения на заземляющем устройстве. Если выполнение хотя бы одного из указанных мероприятий невозможно, то металлические части ограды следует присоединить к заземляющему устройству и выполнить выравнивание потенциалов так, чтобы напряжение прикосновения с внешней и внутренней сторон отрады не превышало допустимых значений. При выполнении заземляющего устройства по допустимому сопротивлению с этой целью должен быть проложен с внешней стороны ограды на расстоянии 1 м от нее и на глубине 1 м горизонтальный заземлитель. Этот заземлитель следует присоединять к заземляющему устройству не менее чем в четырех точках."
 },
 {
  "id": "1.7.55",
  "chapter": "Глава 1.7",
  "text": "1.7.55. Если заземляющее устройство промышленной или другой электроустановки соединено с заземлителем электроустановки выше 1 кВ с эффективно заземленной нейтралью кабелем с металлической оболочкой или броней или посредством других металлических связей, то для выравнивания потенциалов вокруг такой электроустановки или вокруг здания, в котором она размещена, необходимо соблюдение одного из следующих условий: 1) укладка в землю на глубине 1 м и на расстоянии 1 м от фундамента здания или от периметра территории, занимаемой оборудованием, заземлителя, соединенного с металлическими конструкциями строительного и производственного назначения и сетью заземления (зануления), а у входов и у въездов в здание - укладка проводников на расстоянии 1 и 2 м от заземлителя на глубине 1 и 1,5 м соответственно и соединение этих проводников с заземлителем; 2) использование железобетонных фундаментов в качестве заземлителей в соответствии с 1.7.35 и 1.7.70, если при этом обеспечивается допустимый уровень выравнивания потенциалов. Обеспечение условий выравнивания потенциалов с помощью железобетонных фундаментов, используемых в качестве заземлителей, определяется на основе требований специальных директивных документов. Не требуется выполнение условий, указанных в п. 1 и 2, если вокруг зданий имеются асфальтовые отмостки, в том числе у входов и въездов. Если у какого-либо входа (въезда) отмостка отсутствует, у этого входа (въезда) должно быть выполнено выравнивание потенциалов путем укладки двух проводников, как указано в п. 1, или соблюдено условие по п. 2. При этом во всех случаях должны выполняться требования  1.7.56."
 },
 {
  "id": "1.7.56",
  "chapter": "Глава 1.7",
  "text": "1.7.56. Во избежание выноса потенциала не допускается питание электроприемников, находящихся за пределами заземляющих устройств электроустановок выше 1 кВ сети с эффективно заземленной нейтралью, от обмоток до 1 кВ с заземленной нейтралью трансформаторов, находящихся в пределах контура заземляющего устройства. При необходимости питание таких электроприемников может осуществляться от трансформатора с изолированной нейтралью на стороне до 1 кВ по кабельной линии, выполненной кабелем без металлической оболочки и без брони, или по ВЛ. Питание таких электроприемников может осуществляться также через разделительный трансформатор. Разделительный трансформатор и линия от его вторичной обмотки к электроприемнику, если она проходит по территории, занимаемой заземляющим устройством электроустановки, должны иметь изоляцию от земли на расчетное значение напряжения на заземляющем устройстве. При невозможности выполнения указанных условий на территории, занимаемой такими электроприемниками, должно быть выполнено выравнивание потенциалов. ЭЛЕКТРОУСТАНОВКИ НАПРЯЖЕНИЕМ ВЫШЕ 1 кВ СЕТИ С ИЗОЛИРОВАННОЙ НЕЙТРАЛЬЮ"
 },
 {
  "id": "1.7.57",
  "chapter": "Глава 1.7",
  "text": "1.7.57. В электроустановках выше 1 кВ сети с изолированной нейтралью сопротивление заземляющего устройства , Ом, при прохождении расчетного тока замыкания на землю в любое время года с учетом сопротивления естественных заземлителей должно быть не более: при использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ , но не более 10 Ом. где  - расчетный ток замыкания на землю, А. При этом должны также выполняться требования, предъявляемые к заземлению (занулению) электроустановок до 1 кВ; при использовании заземляющего устройства только для электроустановок выше 1 кВ , но не более 10 Ом."
 },
 {
  "id": "1.7.58",
  "chapter": "Глава 1.7",
  "text": "1.7.58. В качестве расчетного тока принимается: 1) в сетях без компенсации емкостных токов - полный ток замыкания на землю; 2) в сетях с компенсацией емкостных токов; для заземляющих устройств, к которым присоединены компенсирующие аппараты, - ток, равный 125% номинального тока этих аппаратов; для заземляющих устройств, к которым не присоединены компенсирующие аппараты, - остаточный ток замыкания на землю, проходящий в данной сети при отключении наиболее мощного из компенсирующих аппаратов или наиболее разветвленного участка сети. В качестве расчетного тока может быть принят ток плавления предохранителей или ток срабатывания релейной защиты от однофазных замыканий на землю или междуфазных замыканий, если в последнем случае защита обеспечивает отключение замыканий на землю. При этом ток замыкания на землю должен быть не менее полуторакратного тока срабатывания релейной защиты или трехкратного номинального тока предохранителей. Расчетный ток замыкания на землю должен быть определен для той из возможных в эксплуатации схем сети, при которой этот ток имеет наибольшее значение."
 },
 {
  "id": "1.7.59",
  "chapter": "Глава 1.7",
  "text": "1.7.59. В открытых электроустановках выше 1 кВ сетей с изолированной нейтралью вокруг площади, занимаемой оборудованием, на глубине не менее 0,5 м должен быть проложен замкнутый горизонтальный заземлитель (контур), к которому подсоединяется заземляемое оборудование. Если сопротивление заземляющего устройства выше 10 Ом (в соответствии с 1.7.69 для земли с удельным сопротивлением более 500 Ом·м), то следует дополнительно проложить горизонтальные заземлители вдоль рядов оборудования со стороны обслуживания на глубине 0,5 м и на расстоянии 0,8-1,0 м от фундаментов или оснований оборудования. ЭЛЕКТРОУСТАНОВКИ НАПРЯЖЕНИЕМ ДО 1 кВ С ГЛУХОЗАЗЕМЛЕННОЙ НЕЙТРАЛЬЮ"
 },
 {
  "id": "1.7.60",
  "chapter": "Глава 1.7",
  "text": "1.7.60. Нейтраль генератора, трансформатора на стороне до 1 кВ должна быть присоединена к заземлителю при помощи заземляющего проводника. Сечение заземляющего проводника должно быть не менее указанного в табл. 1.7.1. Использование нулевого рабочего проводника, идущего от нейтрали генератора или трансформатора на щит распределительного устройства, в качестве заземляющего проводника не допускается. Указанный заземлитель должен быть расположен в непосредственной близости от генератора или трансформатора. В отдельных случаях, например, во внутрицеховых подстанциях заземлитель допускается сооружать непосредственно около стены здания."
 },
 {
  "id": "1.7.61",
  "chapter": "Глава 1.7",
  "text": "1.7.61. Вывод нулевого рабочего проводника от нейтрали генератора или трансформатора на щит распределительного устройства должен быть выполнен: при выводе фаз шинами - шиной на изоляторах, при выводе фаз кабелем (проводом) - жилой кабеля (провода). В кабелях с алюминиевой оболочкой допускается использовать оболочку в качестве нулевого рабочего проводника вместо четвертой жилы. Проводимость нулевого рабочего проводника, идущего от нейтрали генератора или трансформатора, должна быть не менее 50% проводимости вывода фаз."
 },
 {
  "id": "1.7.62",
  "chapter": "Глава 1.7",
  "text": "1.7.62. Сопротивление заземляющего устройства, к которому присоединены нейтрали генераторов или трансформаторов или выводы источника однофазного тока, в любое время года должно быть не более 2, 4 и 8 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. Это сопротивление должно быть обеспечено с учетом использования естественных заземлителей, а также заземлителей повторных заземлений нулевого провода ВЛ до 1 кВ при количестве отходящих линий не менее двух. При этом сопротивление заземлителя, расположенного в непосредственной близости от нейтрали генератора или трансформатора или вывода источника однофазного тока, должно быть не более: 15, 30 и 60 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При удельном сопротивлении  земли более 100 Ом·м допускается увеличивать указанные выше нормы в 0,01  раз, но не более десятикратного."
 },
 {
  "id": "1.7.63",
  "chapter": "Глава 1.7",
  "text": "1.7.63. На ВЛ зануление должно быть осуществлено нулевым рабочим проводом, проложенным на тех же опорах, что и фазные провода. На концах ВЛ (или ответвлений от них) длиной более 200 м, а также на вводах от ВЛ к электроустановкам, которые подлежат занулению, должны быть выполнены повторные заземления нулевого рабочего провода. При этом в первую очередь следует использовать естественные заземлители, например подземные части опор (см. 1.7.70), а также заземляющие устройства, выполненные для защиты от грозовых перенапряжений (см. 2.4.26). Указанные повторные заземления выполняются, если более частые заземления не требуются по условиям защиты от грозовых перенапряжений. Повторные заземления нулевого провода в сетях постоянного тока должны быть осуществлены при помощи отдельных искусственных заземлителей, которые не должны иметь металлических соединений с подземными трубопроводами. Заземляющие устройства на ВЛ постоянного тока, выполненные для защиты от грозовых перенапряжений (см. 2.4.26), рекомендуется использовать для повторного заземления нулевого рабочего провода. Заземляющие проводники для повторных заземлений нулевого провода должны быть выбраны из условия длительного прохождения тока не менее 25 А. По механической прочности эти проводники должны иметь размеры не менее приведенных в табл. 1.7.1."
 },
 {
  "id": "1.7.64",
  "chapter": "Глава 1.7",
  "text": "1.7.64. Общее сопротивление растеканию заземлителей (в том числе естественных) всех повторных заземлений нулевого рабочего провода каждой ВЛ в любое время года должно быть не более 5, 10 и 20 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При этом сопротивление растеканию заземлителя каждого из повторных заземлений должно быть не более 15, 30 и 60 Ом соответственно при тех же напряжениях. При удельном сопротивлении земли  более 100 Ом·м допускается увеличивать указанные нормы в 0,01  раз, но не более десятикратного. ЭЛЕКТРОУСТАНОВКИ НАПРЯЖЕНИЕМ до 1 кВ С ИЗОЛИРОВАННОЙ НЕЙТРАЛЬЮ"
 },
 {
  "id": "1.7.65",
  "chapter": "Глава 1.7",
  "text": "1.7.65. Сопротивление заземляющего устройства, используемого для заземления электрооборудования, должно быть не более 4 Ом. При мощности генераторов и трансформаторов 100 кВ·А и менее заземляющие устройства могут иметь сопротивление не более 10 Ом. Если генераторы или трансформаторы работают параллельно, то сопротивление 10 Ом допускается при суммарной их мощности не более 100 кВ·А. ЭЛЕКТРОУСТАНОВКИ В РАЙОНАХ С БОЛЬШИМ УДЕЛЬНЫМ СОПРОТИВЛЕНИЕМ ЗЕМЛИ"
 },
 {
  "id": "1.7.66",
  "chapter": "Глава 1.7",
  "text": "1.7.66. Заземляющие устройства электроустановок напряжением выше 1 кВ с эффективно заземленной нейтралью в районах с большим удельным сопротивлением земли, в том числе в районах многолетней мерзлоты, рекомендуется выполнять с соблюдением требований, предъявляемых к напряжению прикосновения (см. 1.7.52). В скальных структурах допускается прокладывать горизонтальные заземлители на меньшей глубине, чем этого требуют 1.7.52 - 1.7.54, но не менее чем 0,15 м. Кроме того, допускается не выполнять требуемых  1.7.51 вертикальных заземлителей у входов и въездов."
 },
 {
  "id": "1.7.67",
  "chapter": "Глава 1.7",
  "text": "1.7.67. При сооружении искусственных заземлителей в районах с большим удельным сопротивлением земли рекомендуются следующие мероприятия: 1) устройство вертикальных заземлителей увеличенной длины, если с глубиной удельное сопротивление земли снижается, а естественные углубленные заземлители (например, скважины с металлическими обсадными трубами) отсутствуют; 2) устройство выносных заземлителей, если вблизи (до 2 км) от электроустановки есть места с меньшим удельным сопротивлением земли; 3) укладка в траншеи вокруг горизонтальных заземлителей в скальных структурах влажного глинистого грунта с последующей трамбовкой и засыпкой щебнем до верха траншеи; 4) применение искусственной обработки грунта с целью снижения его удельного сопротивления, если другие способы не могут быть применены или не дают необходимого эффекта."
 },
 {
  "id": "1.7.68",
  "chapter": "Глава 1.7",
  "text": "1.7.68. В районах многолетней мерзлоты кроме рекомендаций, приведенных в 1.7.67, следует: 1) помещать заземлители в непромерзающие водоемы и талые зоны; 2) использовать обсадные трубы скважин; 3) в дополнение к углубленным заземлителям применять протяженные заземлители на глубине около 0,5 м, предназначенные для работы в летнее время при оттаивании поверхностного слоя земли; 4) создавать искусственные талые зоны путем покрытия грунта над заземлителем слоем торфа или другого теплоизоляционного материала на зимний период и раскрытия их на летний период."
 },
 {
  "id": "1.7.69",
  "chapter": "Глава 1.7",
  "text": "1.7.69. В электроустановках выше 1 кВ, а также в электроустановках до 1 кВ с изолированной нейтралью для земли с удельным сопротивлением более 500 Ом·м, если мероприятия, предусмотренные 1.7.66-1.7.68, не позволяют получить приемлемые по экономическим соображениям заземлители, допускается повысить требуемые настоящей главой значения сопротивлений заземляющих устройств в 0,002  раз, где  - эквивалентное удельное сопротивление земли, Ом·м. При этом увеличение требуемых настоящей главой сопротивлений заземляющих устройств должно быть не более десятикратного. ЗАЗЕМЛИТЕЛИ"
 },
 {
  "id": "1.7.70",
  "chapter": "Глава 1.7",
  "text": "1.7.70. В качестве естественных заземлителей рекомендуется использовать: 1) проложенные в земле водопроводные и другие металлические трубопроводы, за исключением трубопроводов горючих жидкостей, горючих или взрывчатых газов и смесей; 2) обсадные трубы скважин; 3) металлические и железобетонные конструкции зданий и сооружений, находящиеся в соприкосновении с землей; 4) металлические шунты гидротехнических сооружений, водоводы, затворы и т. п.; 5) свинцовые оболочки кабелей, проложенных в земле. Алюминиевые оболочки кабелей не допускается использовать в качестве естественных заземлителей. Если оболочки кабелей служат единственными заземлителями, то в расчете заземляющих устройств они должны учитываться при количестве кабелей не менее двух; 6) заземлители опор ВЛ, соединенные с заземляющим устройством электроустановки при помощи грозозащитного троса ВЛ, если трос не изолирован от опор ВЛ; 7) нулевые провода ВЛ до 1 кВ с повторными заземлителями при количестве ВЛ не менее двух; 8) рельсовые пути магистральных неэлектрифицированных железных дорог и подъездные пути при наличии преднамеренного устройства перемычек между рельсами."
 },
 {
  "id": "1.7.71",
  "chapter": "Глава 1.7",
  "text": "1.7.71. Заземлители должны быть связаны с магистралями заземлений не менее чем двумя проводниками, присоединенными к заземлителю в разных местах. Это требование не распространяется на опоры ВЛ, повторное заземление нулевого провода и металлические оболочки кабелей."
 },
 {
  "id": "1.7.72",
  "chapter": "Глава 1.7",
  "text": "1.7.72. Для искусственных заземлителей следует применять сталь. Искусственные заземлители не должны иметь окраски. Наименьшие размеры стальных искусственных заземлителей приведены ниже: Сечение горизонтальных заземлителей для электроустановок напряжением выше 1 кВ выбирается по термической стойкости (исходя из допустимой температуры нагрева 400 °С). Не следует располагать (использовать) заземлители в местах, где земля подсушивается под действием тепла трубопроводов и т. п. Траншеи для горизонтальных заземлителей должны заполняться однородным грунтом, не содержащим щебня и строительного мусора. В случае опасности коррозии заземлителей должно выполняться одно из следующих мероприятий: увеличение сечения заземлителей с учетом расчетного срока их службы; применение оцинкованных заземлителей; применение электрической защиты. В качестве искусственных заземлителей допускается применение заземлителей из электропроводящего бетона. ЗАЗЕМЛЯЮЩИЕ И НУЛЕВЫЕ ЗАЩИТНЫЕ ПРОВОДНИКИ"
 },
 {
  "id": "1.7.73",
  "chapter": "Глава 1.7",
  "text": "1.7.73. В качестве нулевых защитных проводников должны быть в первую очередь использованы нулевые рабочие проводники (см. также 1.7.82). В качестве заземляющих и нулевых защитных проводников могут быть использованы (исключения см. в гл. 7.3): 1) специально предусмотренные для этой цели проводники; 2) металлические конструкции зданий (фермы, колонны и т. п.); 3) арматура железобетонных строительных конструкций и фундаментов; 4) металлические конструкции производственного назначения (подкрановые пути, каркасы распределительных устройств, галереи, площадки, шахты лифтов, подъемников, элеваторов, обрамления каналов и т.п.); 5) стальные трубы электропроводок; 6) алюминиевые оболочки кабелей; 7) металлические кожухи и опорные конструкции шинопроводов, металлические короба и лотки электроустановок; 8) металлические стационарные открыто проложенные трубопроводы всех назначений, кроме трубопроводов горючих и взрывоопасных веществ и смесей, канализации и центрального отопления. Приведенные в пп. 2-8 проводники, конструкции и другие элементы могут служить единственными заземляющими или нулевыми защитными проводниками, если они по проводимости удовлетворяют требованиям настоящей главы и если обеспечена непрерывность электрической цепи на всем протяжении использования. Заземляющие и нулевые защитные проводники должны быть защищены от коррозии."
 },
 {
  "id": "1.7.74",
  "chapter": "Глава 1.7",
  "text": "1.7.74. Использование металлических оболочек трубчатых проводов, несущих тросов при тросовой электропроводке, металлических оболочек изоляционных трубок, металлорукавов, а также брони и свинцовых оболочек проводов и кабелей в качестве заземляющих или нулевых защитных проводников запрещается. Использование для указанных целей свинцовых оболочек кабелей допускается лишь в реконструируемых городских электрических сетях 220/127 и 380/220 В. В помещениях и в наружных установках, в которых требуется применение заземления или зануления, эти элементы должны быть заземлены или занулены и иметь надежные соединения на всем протяжении. Металлические соединительные муфты и коробки должны быть присоединены к броне и к металлическим оболочкам пайкой или болтовыми соединениями."
 },
 {
  "id": "1.7.75",
  "chapter": "Глава 1.7",
  "text": "1.7.75. Магистрали заземления или зануления и ответвления от них в закрытых помещениях и в наружных установках должны быть доступны для осмотра и иметь сечения не менее приведенных в 1.7.76 - 1.7.79. Требование о доступности для осмотра не распространяется на нулевые жилы и оболочки кабелей, на арматуру железобетонных конструкций, а также на заземляющие и нулевые защитные проводники, проложенные в трубах и в коробах, а также непосредственно в теле строительных конструкций (замоноличенные). Ответвления от магистралей к электроприемникам до 1 кВ допускается прокладывать скрыто непосредственно в стене, под чистым полом и т. п. с защитой их от воздействия агрессивных сред. Такие ответвления не должны иметь соединений. В наружных установках заземляющие и нулевые защитные проводники допускается прокладывать в земле, в полу или по краю площадок, фундаментов технологических установок и т. п. Использование неизолированных алюминиевых проводников для прокладки в земле в качестве заземляющих или нулевых защитных проводников не допускается."
 },
 {
  "id": "1.7.76",
  "chapter": "Глава 1.7",
  "text": "1.7.76. Заземляющие и нулевые защитные проводники в электроустановках до 1 кВ должны иметь размеры не менее приведенных в табл. 1.7.1 (см. также 1.7.96 и 1.7.104). Сечения (диаметры) нулевых защитных и нулевых рабочих проводников ВЛ должны выбираться в соответствии с требованиями гл. 2.4. Таблица 1.7.1. Наименьшие размеры заземляющих и нулевых защитных проводников"
 },
 {
  "id": "1.7.77",
  "chapter": "Глава 1.7",
  "text": "1.7.77. В электроустановках выше 1 кВ с эффективно заземленной нейтралью сечения заземляющих проводников должны быть выбраны такими, чтобы при протекании по ним наибольшего тока однофазного КЗ температура заземляющих проводников не превысила 400°С (кратковременный нагрев, соответствующий времени действия основной защиты и полного времени отключения выключателя)."
 },
 {
  "id": "1.7.78",
  "chapter": "Глава 1.7",
  "text": "1.7.78. В электроустановках до 1 кВ и выше с изолированной нейтралью проводимость заземляющих проводников должна составлять не менее 1/3 проводимости фазных проводников, а сечение - не менее приведенных в табл. 1.7.1 (см. также 1.7.96 и 1.7.104). Не требуется применения медных проводников сечением более 25 мм, алюминиевых - 35 мм, стальных - 120 мм. В производственных помещениях с такими электрическими магистралями заземления из стальной полосы должны иметь сечение не менее 100 мм. Допускается применение круглой стали того же сечения."
 },
 {
  "id": "1.7.79",
  "chapter": "Глава 1.7",
  "text": "1.7.79. В электроустановках до 1 кВ с глухозаземленной нейтралью с целью обеспечения автоматического отключения аварийного участка проводимость фазных и нулевых защитных проводников должна быть выбрана такой, чтобы при замыкании на корпус или на нулевой защитный проводник возникал ток КЗ, превышающий не менее чем: в 3 раза номинальный ток плавкого элемента ближайшего предохранителя; в 3 раза номинальный ток нерегулируемого расцепителя или уставку тока регулируемого расцепителя автоматического выключателя, имеющего обратно зависимую от тока характеристику. При защите сетей автоматическими выключателями, имеющими только электромагнитный расцепитель (отсечку), проводимость указанных проводников должна обеспечивать ток не ниже уставки тока мгновенного срабатывания, умноженной на коэффициент, учитывающий разброс (по заводским данным), и на коэффициент запаса 1,1. При отсутствии заводских данных для автоматических выключателей с номинальным током до 100 А кратность тока КЗ относительно уставки следует принимать не менее 1,4, а для автоматических выключателей с номинальным током более 100 А - не менее 1,25. Полная проводимость нулевого защитного проводника во всех случаях должна быть не менее 50% проводимости фазного проводника. Если требования настоящего параграфа не удовлетворяются в отношении значения тока замыкания на корпус или на нулевой защитный проводник, то отключение при этих замыканиях должно обеспечиваться при помощи специальных защит."
 },
 {
  "id": "1.7.80",
  "chapter": "Глава 1.7",
  "text": "1.7.80. В электроустановках до 1 кВ с глухозаземленной нейтралью в целях удовлетворения требований, приведенных в 1.7.79, нулевые защитные проводники рекомендуется прокладывать совместно или в непосредственной близости с фазными."
 },
 {
  "id": "1.7.81",
  "chapter": "Глава 1.7",
  "text": "1.7.81. Нулевые рабочие проводники должны быть рассчитаны на длительное протекание рабочего тока. Рекомендуется в качестве нулевых рабочих проводников применять проводники с изоляцией, равноценной изоляции фазных проводников. Такая изоляция обязательна как для нулевых рабочих, так и для нулевых защитных проводников в тех местах, где применение неизолированных проводников может привести к образованию электрических пар или к повреждению изоляции фазных проводников в результате искрения между неизолированным нулевым проводником и оболочкой или конструкцией (например, при прокладке проводов в трубах, коробах, лотках). Такая изоляция не требуется, если в качестве нулевых рабочих и нулевых защитных проводников применяются кожухи и опорные конструкции комплектных шинопроводов и шины комплектных распределительных устройств (щитов, распределительных пунктов, сборок и т. п.), а также алюминиевые или свинцовые оболочки кабелей (см. 1.7.74 и 2.3.52). В производственных помещениях с нормальной средой допускается использовать в качестве нулевых рабочих проводников указанные в 1.7.73 металлические конструкции, трубы, кожухи и опорные конструкции шинопроводов для питания одиночных однофазных электроприемников малой мощности, например: в сетях до 42 В; при включении на фазное напряжение одиночных катушек магнитных пускателей или контакторов; при включении на фазное напряжение электрического освещения и цепей управления и сигнализации на кранах."
 },
 {
  "id": "1.7.82",
  "chapter": "Глава 1.7",
  "text": "1.7.82. Не допускается использовать в качестве нулевых защитных проводников нулевые рабочие проводники, идущие к переносным электроприемникам однофазного и постоянного тока. Для зануления таких электроприемников должен быть применен отдельный третий проводник, присоединяемый во втычном соединителе ответвительной коробки, в щите, щитке, сборке и т. п. к нулевому рабочему или нулевому защитному проводнику (см. также 6.1.20)."
 },
 {
  "id": "1.7.83",
  "chapter": "Глава 1.7",
  "text": "1.7.83. В цепи заземляющих и нулевых защитных проводников не должно быть разъединяющих приспособлений и предохранителей. В цепи нулевых рабочих проводников, если они одновременно служат для целей зануления, допускается применение выключателей, которые одновременно с отключением нулевых рабочих проводников отключают все провода, находящиеся под напряжением (см. также 1.7.84). Однополюсные выключатели следует устанавливать в фазных проводниках, а не в нулевом рабочем проводнике."
 },
 {
  "id": "1.7.84",
  "chapter": "Глава 1.7",
  "text": "1.7.84. Нулевые защитные проводники линий не допускается использовать для зануления электрооборудования, питающегося по другим линиям. Допускается использовать нулевые рабочие проводники осветительных линий для зануления электрооборудования, питающегося по другим линиям, если все указанные линии питаются от одного трансформатора, проводимость их удовлетворяет требованиям настоящей главы и исключена возможность отсоединения нулевых рабочих проводников во время работы других линий. В таких случаях не должны применяться выключатели, отключающие нулевые рабочие проводники вместе с фазными."
 },
 {
  "id": "1.7.85",
  "chapter": "Глава 1.7",
  "text": "1.7.85. В помещениях сухих, без агрессивной среды, заземляющие и нулевые защитные проводники допускается прокладывать непосредственно по стенам. Во влажных, сырых и особо сырых помещениях и в помещениях с агрессивной средой заземляющие и нулевые защитные проводники следует прокладывать на расстоянии от стен не менее чем 10 мм."
 },
 {
  "id": "1.7.86",
  "chapter": "Глава 1.7",
  "text": "1.7.86. Заземляющие и нулевые защитные проводники должны быть предохранены от химических воздействий. В местах перекрещивания этих проводников с кабелями, трубопроводами, железнодорожными путями, в местах их ввода в здания и в других местах, где возможны механические повреждения заземляющих и нулевых защитных проводников, эти проводники должны быть защищены."
 },
 {
  "id": "1.7.87",
  "chapter": "Глава 1.7",
  "text": "1.7.87. Прокладка заземляющих и нулевых защитных проводников в местах прохода через стены и перекрытия должна выполняться как правило, с их непосредственной заделкой. В этих местах проводники не должны иметь соединений и ответвлений."
 },
 {
  "id": "1.7.88",
  "chapter": "Глава 1.7",
  "text": "1.7.88. У мест ввода заземляющих проводников в здания должны быть предусмотрены опознавательные знаки."
 },
 {
  "id": "1.7.89",
  "chapter": "Глава 1.7",
  "text": "1.7.89. Использование специально проложенных заземляющих или нулевых защитных проводников для иных целей не допускается. СОЕДИНЕНИЯ И ПРИСОЕДИНЕНИЯ ЗАЗЕМЛЯЮЩИХ И НУЛЕВЫХ ЗАЩИТНЫХ ПРОВОДНИКОВ"
 },
 {
  "id": "1.7.90",
  "chapter": "Глава 1.7",
  "text": "1.7.90. Соединения заземляющих и нулевых защитных проводников между собой должны обеспечивать надежный контакт и выполняться посредством сварки. Допускается в помещениях и в наружных установках без агрессивных сред выполнять соединения заземляющих и нулевых защитных проводников другими способами, обеспечивающими требования ГОСТ 10434-82 \"Соединения контактные электрические. Общие технические требования\" ко 2-му классу соединений. При этом должны быть предусмотрены меры против ослабления и коррозии контактных соединений. Соединения заземляющих и нулевых защитных проводников электропроводок и ВЛ допускается выполнять теми же методами, что и фазных проводников. Соединения заземляющих и нулевых защитных проводников должны быть доступны для осмотра."
 },
 {
  "id": "1.7.91",
  "chapter": "Глава 1.7",
  "text": "1.7.91. Стальные трубы электропроводок, короба, лотки и другие конструкции, используемые в качестве заземляющих или нулевых защитных проводников, должны иметь соединения, соответствующие требованиям ГОСТ 10434-82, предъявляемым ко 2-му классу соединений. Должен быть также обеспечен надежный контакт стальных труб с корпусами электрооборудования, в которые вводится трубы, и с соединительными (ответвительными) металлическими коробками."
 },
 {
  "id": "1.7.92",
  "chapter": "Глава 1.7",
  "text": "1.7.92. Места и способы соединения заземляющих проводников с протяженными естественными заземлителями (например, с трубопроводами) должны быть выбраны такими, чтобы при разъединении заземлителей для ремонтных работ было обеспечено расчетное значение сопротивления заземляющего устройства. Водомеры, задвижки и т. п. должны иметь обходные проводники, обеспечивающие непрерывность цепи заземления."
 },
 {
  "id": "1.7.93",
  "chapter": "Глава 1.7",
  "text": "1.7.93. Присоединение заземляющих и нулевых защитных проводников к частям оборудования, подлежащим заземлению или занулению, должно быть выполнено сваркой или болтовым соединением. Присоединение должно быть доступно для осмотра. Для болтового присоединения должны быть предусмотрены меры против ослабления и коррозии контактного соединения. Заземление или зануление оборудования, подвергающегося частому демонтажу или установленного на движущихся частях или частях, подверженных сотрясениям или вибрации, должно выполняться гибкими заземляющими или нулевыми защитными проводниками."
 },
 {
  "id": "1.7.94",
  "chapter": "Глава 1.7",
  "text": "1.7.94. Каждая часть электроустановки, подлежащая заземлению или занулению, должна быть присоединена к сети заземления или зануления при помощи отдельного ответвления. Последовательное включение в заземляющий или нулевой защитный проводник заземляемых или зануляемых частей электроустановки не допускается. ПЕРЕНОСНЫЕ ЭЛЕКТРОПРИЕМНИКИ"
 },
 {
  "id": "1.7.95",
  "chapter": "Глава 1.7",
  "text": "1.7.95. Питание переносных электроприемников следует выполнять от сети напряжением не выше 380/220 В. В зависимости от категории помещения по уровню опасности поражения людей электрическим током (см. гл. 1.1) переносные электроприемники могут питаться либо непосредственно от сети, либо через разделительные или понижающие трансформаторы (см. 1.7.44). Металлические корпуса переносных электроприемников выше 42 В переменного тока и выше 110 В постоянного тока в помещениях с повышенной опасностью, особо опасных и в наружных установках должны быть заземлены или занулены, за исключением электроприемников с двойной изоляцией или питающихся от разделительных трансформаторов."
 },
 {
  "id": "1.7.96",
  "chapter": "Глава 1.7",
  "text": "1.7.96. Заземление или зануление переносных электроприемников должно осуществляться специальной жилой (третья - для электроприемников однофазного и постоянного тока, четвертая - для электроприемников трехфазного тока), расположенной в одной оболочке с фазными жилами переносного провода и присоединяемой к корпусу электроприемника и к специальному контакту вилки втычного соединителя (см 1.7.97). Сечение этой жилы должно быть равным сечению фазных проводников. Использование для этой цели нулевого рабочего проводника, в том числе расположенного в общей оболочке, не допускается. В связи с тем, что ГОСТ на некоторые марки кабелей предусматривает уменьшенное сечение четвертой жилы, разрешается для трехфазных переносных электроприемников применение таких кабелей впредь до соответствующего изменения ГОСТ. Жилы проводов и кабелей, используемые для заземления или зануления переносных электроприемников, должны быть медными, гибкими, сечением не менее 1,5 мм для переносных электроприемников в промышленных установках и не менее 0,75 мм для бытовых переносных электроприемников."
 },
 {
  "id": "1.7.97",
  "chapter": "Глава 1.7",
  "text": "1.7.97. Переносные электроприемники испытательных и экспериментальных установок, перемещение которых в период их работы не предусматривается, допускается заземлять с использованием стационарных или отдельных переносных заземляющих проводников. При этом стационарные заземляющие проводники должны удовлетворять требованиям 1.7.73 - 1.7.89, а переносные заземляющие проводники должны быть гибкими, медными, сечением не менее сечения фазных проводников, но не менее указанного в 1.7.96. Во втычных соединителях переносных электроприемников, удлинительных проводов и кабелей к розетке должны быть подведены проводники со стороны источника питания, а к вилке - со стороны электроприемников. Втычные соединители должны иметь специальные контакты, к которым присоединяются заземляющие и нулевые защитные проводники. Соединение между этими контактами при включении должно устанавливаться до того, как войдут в соприкосновение контакты фазных проводников. Порядок разъединения контактов при отключении должен быть обратным. Конструкция втычных соединителей должна быть такой, чтобы была включена возможность соединения контактов фазных проводников с контактами заземления (зануления). Если корпус втычного соединителя выполнен из металла, он должен быть электрически соединен с контактом заземления (зануления)."
 },
 {
  "id": "1.7.98",
  "chapter": "Глава 1.7",
  "text": "1.7.98. Заземляющие и нулевые защитные проводники переносных проводов и кабелей должны иметь отличительный признак. ПЕРЕДВИЖНЫЕ ЭЛЕКТРОУСТАНОВКИ"
 },
 {
  "id": "1.7.99",
  "chapter": "Глава 1.7",
  "text": "1.7.99. Автономным передвижным источником питания электроэнергией называется такой источник, который позволяет осуществлять питание потребителей электроэнергией независимо от стационарных источников электроэнергии (энергосистемы)."
 },
 {
  "id": "1.7.100",
  "chapter": "Глава 1.7",
  "text": "1.7.100. Электроприемники передвижных установок могут получать питание от стационарных или передвижных источников питания электроэнергией с глухозаземленной или изолированной нейтралью."
 },
 {
  "id": "1.7.101",
  "chapter": "Глава 1.7",
  "text": "1.7.101. Передвижные источники могут использоваться для питания электроприемников стационарных или передвижных установок."
 },
 {
  "id": "1.7.102",
  "chapter": "Глава 1.7",
  "text": "1.7.102. При питании стационарных электроприемников от автономных передвижных источников режим нейтрали источника питания и защитные меры должны соответствовать режиму нейтрали и защитным мерам, принятым в сетях стационарных электроприемников."
 },
 {
  "id": "1.7.103",
  "chapter": "Глава 1.7",
  "text": "1.7.103. При питании электроприемников передвижных установок от стационарных или передвижных источников с глухозаземленной нейтралью должны выполняться следующие защитные меры: зануление, зануление в сочетании с повторным заземлением, защитное отключение или зануление в сочетании с защитным отключением. При выполнении зануления передвижных электроустановок проводимость фазных и нулевых защитных проводников должна соответствовать требованиям 1.7.79."
 },
 {
  "id": "1.7.104",
  "chapter": "Глава 1.7",
  "text": "1.7.104. При питании электроприемников передвижных установок от стационарных и передвижных источников питания электроэнергией с изолированной нейтралью в качестве защитной меры должно выполняться защитное заземление в сочетании с металлической связью корпусов установки и источника электроэнергии или с защитным отключением (исключения - см. 1.7.107). Сопротивление заземляющего устройства передвижных установок в этом случае должно соответствовать 1.7.57 и 1.7.65 (см. также 1.7.106). Проводимость фазных проводников и проводников металлической связи должна соответствовать 1.7.79 при двухфазном замыкании на разные корпуса электрооборудования. Допускается также не выполнять металлическую связь корпусов источника электроэнергии и установки, если как источник питания электроэнергией, так и передвижная установка имеют собственные контуры защитного заземления, обеспечивающие допустимый уровень напряжения прикосновения при двойном замыкании на разные корпуса электрооборудования."
 },
 {
  "id": "1.7.105",
  "chapter": "Глава 1.7",
  "text": "1.7.105. При питании электроприемников передвижных установок от передвижных автономных источников питания нейтраль трехпроводных и четырехпроводных сетей трехфазного тока и выводы двухпроводных сетей однофазного тока, как правило, должны быть изолированы. В этом случае допускается выполнять защитное заземление только источника питания, а в качестве заземляющих проводников для заземления электроприемников использовать проводники металлической связи корпусов электрооборудования."
 },
 {
  "id": "1.7.106",
  "chapter": "Глава 1.7",
  "text": "1.7.106. При питании электроприемников передвижных установок от передвижных автономных источников с изолированной нейтралью заземляющее устройство должно выполняться с соблюдением требований либо к его сопротивлению, либо к напряжению прикосновения при однополюсном замыкании на корпус. При выполнении заземляющего устройства с соблюдением требований к сопротивлению значение его сопротивления не должно превышать 25 Ом. Допускается повышение указанного значения сопротивления заземляющего устройства в соответствии с 1.7.69. При выполнении заземляющего устройства с соблюдением требований к напряжению прикосновения сопротивление не нормируется."
 },
 {
  "id": "1.7.107",
  "chapter": "Глава 1.7",
  "text": "1.7.107. Допускается не выполнять защитное заземление электроприемников передвижных электроустановок, питающихся от автономных передвижных источников питания с изолированной нейтралью, в следующих случаях: 1) если источник питания электроэнергией и электроприемники расположены непосредственно на передвижной установке, их корпуса соединены металлической связью, а от источника не питаются другие электроустановки; 2) если установки (не более двух) питаются от специально предназначенного для них источника электроэнергии, не питающего другие электроустановки, и находятся на расстоянии не более 50 м от источника электроэнергии, а корпуса источника и установки соединены при помощи проводников металлической связи. Количество электроустановок и длина питающих их кабелей не нормируются, если значения напряжений прикосновения при однополюсном замыкании на землю не превышают нормированных. Эти значения должны быть определены специальным расчетом или экспериментально; 3) если сопротивление заземляющего устройства, рассчитанного по напряжению прикосновения при однополюсных замыканиях на корпус, выше сопротивления рабочего заземления устройства постоянного контроля сопротивления изоляции."
 },
 {
  "id": "1.7.108",
  "chapter": "Глава 1.7",
  "text": "1.7.108. Автономные передвижные источники питания с изолированной нейтралью должны иметь устройство постоянного контроля сопротивления изоляции относительно корпуса источника электроэнергии (земли). Должна быть обеспечена возможность проверки исправности устройства контроля изоляции и его отключения."
 },
 {
  "id": "1.7.109",
  "chapter": "Глава 1.7",
  "text": "1.7.109. Корпуса электроприемников передвижной установки должны иметь надежную металлическую связь с корпусом этой установки. При этом прокладка специальных проводников металлической связи не требуется при выполнении условия 1.7.48, п. 1."
 },
 {
  "id": "1.7.110",
  "chapter": "Глава 1.7",
  "text": "1.7.110. При выполнении металлической связи корпуса источника питания с корпусом передвижной установки в качестве проводников металлической связи корпусов электрооборудования могут применяться: 1) пятая жила кабеля в трехфазных сетях с нулевым рабочим проводником; 2) четвертая жила кабеля в трехфазных сетях без нулевого рабочего проводника; 3) третья жила кабеля в однофазных сетях. Проводимость фазных проводников и проводимость металлической связи должна соответствовать 1.7.79."
 },
 {
  "id": "1.7.111",
  "chapter": "Глава 1.7",
  "text": "1.7.111. Заземляющие и нулевые защитные проводники, а также проводники металлической связи корпусов оборудования должны быть медными, гибкими, как правило, находиться в общей оболочке с фазными проводниками и иметь равное с ними сечение. В сетях с изолированной нейтралью допускается прокладка заземляющих проводников металлической связи корпусов оборудования отдельно от фазных проводников. При этом их сечение должно быть не менее 2,5 мм. Для трехфазных электроприемников передвижных установок допускается применение кабелей с сечением четвертой жилы меньше сечения фазной жилы до изменения ГОСТ на соответствующие кабели."
 },
 {
  "id": "1.7.112",
  "chapter": "Глава 1.7",
  "text": "1.7.112. В автономных передвижных источниках электроэнергии трехфазного тока допускается использование нулевого рабочего проводника в качестве заземляющего проводника на участке от нейтрали генератора до зажимов на щите распределительного устройства."
 },
 {
  "id": "1.7.113",
  "chapter": "Глава 1.7",
  "text": "1.7.113. В передвижных электроустановках с автономными передвижными источниками питания допускается наличие разъединяющих приспособлений в цепях всех проводников трехфазной и однофазной сети и проводников металлической связи корпусов электрооборудования."
 },
 {
  "id": "1.7.114",
  "chapter": "Глава 1.8",
  "text": "1.7.114. При использовании защитного отключения в качестве защитной меры в передвижных электроустановках питающее напряжение должно отключаться устройствами, установленными до ввода в установку. Глава 1.8 НОРМЫ ПРИЕМО-СДАТОЧНЬ1Х ИСПЫТАНИЙ ОБЩИЕ ПОЛОЖЕНИЯ"
 },
 {
  "id": "2.4.1",
  "chapter": "Глава 2.4.",
  "text": "2.4.1. Настоящая глава Правил распространяется на ВЛ до 1 кВ, выполняемые с применением неизолированных проводов, а также на ответвления от этих линий к вводам, выполняемые с применением изолированных или неизолированных проводов. Настоящие Правила не распространяются на ВЛ, сооружение которых определяется особыми правилами и нормами (контактные сети городского электротранспорта и т. п.). Дополнительные требования к ВЛ до 1 кВ приведены в гл. 6.3 и 7.7. Кабельные вставки в линию и кабельные ответвления от линии должны выполняться в соответствии с требованиями гл. 2.3."
 },
 {
  "id": "2.4.2",
  "chapter": "Глава 2.4",
  "text": "2.4.2. Воздушная линия (ВЛ) электропередачи напряжением до 1 кВ - устройство для передачи и распределения электроэнергии по изолированным или неизолированным проводам, расположенным на открытом воздухе и прикрепленным линейной арматурой к опорам, изоляторам или кронштейнам, к стенам зданий и к инженерным сооружениям. Воздушная линия электропередачи напряжением до 1 кВ с применением самонесущих изолированных проводов (СИП) обозначается ВЛИ. Самонесущий изолированный провод - скрученные в жгут изолированные жилы, причем несущая жила может быть как изолированной, так и неизолированной. Механическая нагрузка может восприниматься или несущей жилой, или всеми проводниками жгута."
 },
 {
  "id": "2.4.3",
  "chapter": "Глава 2.4",
  "text": "2.4.3. Магистраль ВЛ - участок линии от питающей трансформаторной подстанции до концевой опоры. К магистрали ВЛ могут быть присоединены линейные ответвления или ответвления к вводу. Линейное ответвление от ВЛ - участок линии, присоединенной к магистрали ВЛ, имеющий более двух пролетов. Ответвление от ВЛ к вводу - участок от опоры магистрали или линейного ответвления до зажима (изолятора ввода). Ответвление от ВЛИ допускается выполнять в пролете."
 },
 {
  "id": "2.4.4",
  "chapter": "Глава 2.4.",
  "text": "2.4.4. Механический расчет проводов ВЛ должен производиться по методу допускаемых напряжений, а расчет изоляторов и арматуры - по методу разрушающих нагрузок. Расчет опор и фундаментов производится по методу расчетных предельных состояний в соответствии со СНиП 2.01.07-85 \"Нагрузки и воздействия\" Госстроя России. Нормативные нагрузки определяются в соответствии с настоящими Правилами."
 },
 {
  "id": "2.4.5",
  "chapter": "Глава 2.4.",
  "text": "2.4.5. Воздушные линии электропередачи должны размещаться так, чтобы опоры не загораживали входов в здания и въездов во дворы и не затрудняли движения транспорта и пешеходов. В местах, где имеется опасность наезда транспорта (у въездов во дворы, вблизи съездов с дорог, при пересечении дорог и т. п.), опоры должны быть защищены от наезда (например, отбойными тумбами)."
 },
 {
  "id": "2.4.6",
  "chapter": "Глава 2.4.",
  "text": "2.4.6. На опорах ВЛ на высоте 2,5-3 м от земли должны быть установлены (нанесены): порядковый номер и год установки опоры; плакаты, на которых указаны расстояния от опоры ВЛ до кабельной линии связи (на опорах, установленных на расстоянии менее половины высоты опоры ВЛ до кабелей связи). Информационные знаки с указанием ширины охранной зоны ВЛ и номера телефона владельца ВЛ. (смотри в приложении \"Требования к информационным знакам и их установке\")"
 },
 {
  "id": "2.4.7",
  "chapter": "Глава 2.4",
  "text": "2.4.7. На опорах ВЛ на высоте не менее 2 м от земли через 250 м на магистрали ВЛ должны быть установлены (нанесены): порядковый номер опоры; плакаты, на которых указаны расстояния от опоры ВЛ до кабельной линии связи (на опорах, установленных на расстоянии менее 4 м до кабелей связи), ширина охранной зоны и телефон владельца ВЛ."
 },
 {
  "id": "2.4.8",
  "chapter": "Глава 2.4.",
  "text": "2.4.8. Климатические условия для расчета ВЛ должны приниматься в соответствии с картами климатического районирования России и региональными картами по скоростному напору ветра и толщине стенки гололеда, а значения нормативных скоростных напоров ветра и толщин стенок гололеда - исходя из повторяемости 1 раз в 5 лет и высоты подвеса проводов до 12 м (см. 2.5.24 и 2.5.31). Для ВЛ, сооружаемых в местах, защищенных от воздействия поперечных ветров (населенные пункты со сплошной застройкой, лесные массивы и садово-парковые насаждения со средней высотой зданий или деревьев не менее 2/3 высоты опор ВЛ, горные долины, ущелья и т. п.), нормативный скоростной напор ветра следует принимать по табл. 2.4.1. При расчете проводов на ветровые нагрузки направление ветра следует принимать под углом 90° к ВЛ. При расчете опор следует принимать направление ветра, дающее наиболее невыгодное сочетание внешних сил, действующих на опору. Давление ветра на провода следует определять в соответствии с 2.5.30. Значение высшей температуры воздуха принимается по данным фактических наблюдений, а низшей температуры - по данным повторяемости 1 раз в 5 лет. Эти значения округляются до значений, кратных пяти."
 },
 {
  "id": "2.4.9",
  "chapter": "Глава 2.4.",
  "text": "2.4.9. Провода ВЛ следует рассчитывать для работы в нормальном режиме, исходя из различных климатических условий по ветровым и гололедным нагрузкам в соответствии с 2.4.10. Толщину стенки гололеда следует принимать равной: 5 мм - в I и II районах по гололеду, 10 мм - в III районе, 15 мм - в IV районе и 20 мм и более - в особом районе по гололеду. Таблица 2.4.1. Нормативный скоростной напор ветра для ВЛ, защищенных от воздействия поперечных ветров"
 },
 {
  "id": "2.4.10",
  "chapter": "Глава 2.4.",
  "text": "2.4.10. При расчете ВЛ необходимо принимать следующие сочетания климатических условий: 1. Высшая температура, ветер и гололед отсутствуют. 2. Низшая температура, ветер и гололед отсутствуют. 3. Провода покрыты гололедом, температура минус 5°С, ветер отсутствует. 4. Нормативный скоростной напор ветра  (см. табл. 2.5.1), температура минус 5°С, гололед отсутствует. 5. Провода покрыты гололедом, температура минус 5°С, скоростной напор ветра 0,25  (скорость ветра 0,5 ). При этом для ВЛ в IV и более районах по гололеду скоростной напор ветра следует принимать равным не менее 14,7 даН/м. Для районов со средней годовой температурой минус 5°С и ниже температуру в п. 4 и 5 следует принимать равной минус 10°С."
 },
 {
  "id": "2.4.11",
  "chapter": "Глава 2.4",
  "text": "2.4.11. Климатические условия для расчета ВЛ до 1 кВ в нормальном режиме должны приниматься как для ВЛ до 20 кВ в соответствии с 2.5.38-2.5.74. При этом для ВЛ до 1 кВ следует принимать: при расчете по 2.5.52: = 1,1 - для СИП, свободных или покрытых гололедом; при расчете по 2.5.54 и 2.5.55: 0,8 - для одноцепных ВЛ; 0,9 - для одноцепных ВЛ с подвеской на опорах ПВ; 1,0 и 1,2 - для двухцепных и многоцепных ВЛ, а также при подвеске на опорах ВЛ самонесущего неметаллического оптического кабеля (ОКСН); 1,0 и 1,0 - во всех случаях."
 },
 {
  "id": "2.4.12",
  "chapter": "Глава 2.4.",
  "text": "2.4.12. Для ВЛ могут применяться одно- и многопроволочные провода; применение расплетенных проводов не допускается. По условиям механической прочности на ВЛ следует применять провода сечением не менее: алюминиевые 16 мм, сталеалюминиевые и биметаллические 10 мм, стальные многопроволочные 25 мм, стальные однопроволочные 4 мм (диаметр). Применение однопроволочных стальных проводов диаметром более 5 мм и однопроволочных биметаллических проводов диаметром более 6,5 мм не допускается. Для ответвлений от ВЛ к вводам допускается применение неизолированных и изолированных проводов марок и сечений, указанных в табл. 2.4.2. В районах с одноэтажной застройкой ответвления от ВЛ к вводам рекомендуется выполнять проводами с атмосферостойкой изоляцией. Длина ответвления от ВЛ к вводу должна быть не более 25 м. Физико-механические характеристики проводов приведены в табл. 2.5.8."
 },
 {
  "id": "2.4.13",
  "chapter": "Глава 2.4",
  "text": "2.4.13. На ВЛ должны, как правило, применяться самонесущие изолированные провода (СИП). СИП должен относиться к категории защищенных, иметь изоляцию из трудносгораемого светостабилизированного синтетического материала, стойкого к ультрафиолетовому излучению и воздействию озона."
 },
 {
  "id": "2.4.14",
  "chapter": "Глава 2.4",
  "text": "2.4.14. По условиям механической прочности на магистралях ВЛ, на линейном ответвлении от ВЛ и на ответвлениях к вводам следует применять провода с минимальными сечениями, указанными в табл.2.4.1 и 2.4.2. Таблица 2.4.1 Минимально допустимые сечения изолированных проводов ________________ * В скобках дано сечение жилы самонесущих изолированных проводов, скрученных в жгут, без несущего провода. Таблица 2.4.2 Минимально допустимые сечения неизолированных и изолированных проводов"
 },
 {
  "id": "2.4.15",
  "chapter": "Глава 2.4",
  "text": "2.4.15. При сооружении ВЛ в местах, где опытом эксплуатации установлено разрушение проводов от коррозии (побережья морей, соленых озер, промышленные районы и районы засоленных песков), а также в местах, где на основании данных изысканий оно возможно, следует применять самонесущие изолированные провода с изолированной жилой."
 },
 {
  "id": "2.4.16",
  "chapter": "Глава 2.4.",
  "text": "2.4.16. Соединения проводов из разных металлов или разных сечений должны выполняться только на опорах с применением переходных зажимов. Переходные зажимы и участки проводов, на которых установлены такие зажимы, не должны испытывать механических усилий от тяжения проводов. Таблица 2.4.2. Наименьшее сечение или диаметр проводов ответвлений от ВЛ к вводам"
 },
 {
  "id": "2.4.17",
  "chapter": "Глава 2.4",
  "text": "2.4.17. Механический расчет проводов должен производиться по методу допускаемых напряжений для условий, указанных в 2.5.38-2.5.74. При этом напряжения в проводах не должны превышать допускаемых напряжений, приведенных в табл.2.4.3, а расстояния от проводов до поверхности земли, пересекаемых сооружений и заземленных элементов опор должны отвечать требованиям настоящей главы. Таблица 2.4.3 Допустимое механическое напряжение в проводах ВЛ до 1 кВ При расчете используются параметры проводов, приведенные в табл.2.5.8."
 },
 {
  "id": "2.4.18",
  "chapter": "Глава 2.4",
  "text": "2.4.18. Все виды механических нагрузок и воздействий на СИП с несущей жилой должна воспринимать эта жила, а на СИП без несущего провода - должны воспринимать все жилы скрученного жгута."
 },
 {
  "id": "2.4.19",
  "chapter": "Глава 2.4",
  "text": "2.4.19. Длина пролета ответвления от ВЛ к вводу должна определяться расчетом в зависимости от прочности опоры, на которой выполняется ответвление, высоты подвески проводов ответвления на опоре и на вводе, количества и сечения жил проводов ответвления. При расстояниях от магистрали ВЛ до здания, превышающих расчетные значения пролета ответвления, устанавливается необходимое число дополнительных опор."
 },
 {
  "id": "2.4.20",
  "chapter": "Глава 2.4",
  "text": "2.4.20. Выбор сечения токоведущих проводников по длительно допустимому току следует выполнять с учетом требований гл.1.3. Сечение токоведущих проводников должно проверяться по условию нагрева при коротких замыканиях (КЗ) и на термическую стойкость."
 },
 {
  "id": "2.4.21",
  "chapter": "Глава 2.4",
  "text": "2.4.21. Крепление, соединение СИП и присоединение к СИП следует производить следующим образом: 1) крепление провода магистрали ВЛИ на промежуточных и угловых промежуточных опорах - с помощью поддерживающих зажимов; 2) крепление провода магистрали ВЛИ на опорах анкерного типа, а также концевое крепление проводов ответвления на опоре ВЛИ и на вводе - с помощью натяжных зажимов; 3) соединение провода ВЛИ в пролете - с помощью специальных соединительных зажимов; в петлях опор анкерного типа допускается соединение неизолированного несущего провода с помощью плашечного зажима. Соединительные зажимы, предназначенные для соединения несущего провода в пролете, должны иметь механическую прочность не менее 90% разрывного усилия провода; 4) соединение фазных проводов магистрали ВЛИ - с помощью соединительных зажимов, имеющих изолирующее покрытие или защитную изолирующую оболочку; 5) соединение проводов в пролете ответвления к вводу не допускается; 6) соединение заземляющих проводников - с помощью плашечных зажимов; 7) ответвительные зажимы следует применять в случаях: ответвления от фазных жил, за исключением СИП со всеми несущими проводниками жгута; ответвления от несущей жилы."
 },
 {
  "id": "2.4.22",
  "chapter": "Глава 2.4.",
  "text": "2.4.22. Расстояние по горизонтали между проводами при спусках на опоре должно составлять не менее 15 см. Расстояние от проводов до поверхности опоры, траверсы или других элементов опоры должно быть не менее 5 см. ИЗОЛЯЦИЯ"
 },
 {
  "id": "2.4.23",
  "chapter": "Глава 2.4",
  "text": "2.4.23. Расчетные усилия в поддерживающих и натяжных зажимах, узлах крепления и кронштейнах в нормальном режиме не должны превышать 40% их механической разрушающей нагрузки."
 },
 {
  "id": "2.4.24",
  "chapter": "Глава 2.4",
  "text": "2.4.24. Соединения проводов в пролетах ВЛ следует производить при помощи соединительных зажимов, обеспечивающих механическую прочность не менее 90% разрывного усилия провода. В одном пролете ВЛ допускается не более одного соединения на каждый провод. В пролетах пересечения ВЛ с инженерными сооружениями соединение проводов ВЛ не допускается. Соединение проводов в петлях анкерных опор должно производиться при помощи зажимов или сваркой. Провода разных марок или сечений должны соединяться только в петлях анкерных опор."
 },
 {
  "id": "2.4.25",
  "chapter": "Глава 2.4.",
  "text": "2.4.25. В сетях с изолированной нейтралью крюки и штыри фазных проводов, устанавливаемые на железобетонных опорах, а также арматура этих опор должны быть заземлены. Сопротивление заземляющего устройства не должно превышать 50 Ом. В сетях с заземленной нейтралью крюки и штыри фазных проводов, устанавливаемые на железобетонных опорах, а также арматура этих опор должны быть присоединены к нулевому проводу. Заземляющие проводники должны иметь диаметр не менее 6 мм. Крюки и штыри, устанавливаемые на деревянных опорах, заземлению не подлежат, за исключением подлежащих заземлению по условиям защиты от атмосферных перенапряжений (см. 2.4.26), а также устанавливаемых на опорах, где выполнено повторное заземление нулевого провода."
 },
 {
  "id": "2.4.26",
  "chapter": "Глава 2.4.",
  "text": "2.4.26. В населенной местности с одно- и двухэтажной застройкой ВЛ, не экранированные промышленными дымовыми и другими трубами, высокими деревьями, зданиями и т. п., должны иметь заземляющие устройства, предназначенные для защиты от грозовых перенапряжений. Сопротивления этих заземляющих устройств должны быть не более 30 Ом, а расстояния между ними не более 200 м для районов с числом грозовых часов в году до 40; 100 м для районов с числом грозовых часов в году более 40. Кроме того, заземляющие устройства должны быть выполнены: 1. На опорах с ответвлениями к вводам в помещения, в которых может быть сосредоточено большое количество людей (школы, ясли, больницы и т. п.) или которые представляют большую хозяйственную ценность (животноводческие помещения, склады, мастерские и пр.). 2. На конечных опорах линий, имеющих ответвления к вводам, при этом наибольшее расстояние от соседнего защитного заземления этих же линий должно быть не более 100 м для районов с числом грозовых часов в году от 10 до 40 и 50 м для районов с числом грозовых часов в году более 40. К указанным заземляющим устройствам должны быть присоединены на деревянных опорах крюки и штыри, а на железобетонных опорах, кроме того, арматура. В сетях с заземленной нейтралью для заземляющих устройств от атмосферных перенапряжений следует по возможности использовать заземляющие устройства повторных заземлений нулевого провода. В местах, указанных в п. 1 и 2, рекомендуется, кроме того, установка вентильных разрядников. ОПОРЫ"
 },
 {
  "id": "2.4.27",
  "chapter": "Глава 2.4.",
  "text": "2.4.27. Для ВЛ могут применяться следующие типы опор: 1. Промежуточные опоры, устанавливаемые на прямых участках трассы ВЛ. Эти опоры в нормальных режимах работы не должны воспринимать усилий, направленных вдоль ВЛ. 2. Анкерные опоры, устанавливаемые на пересечениях с различными сооружениями, а также в местах изменения количества, марок и сечений проводов. Эти опоры должны воспринимать в нормальных режимах работы усилия от разности тяжения проводов, направленные вдоль ВЛ. Анкерные опоры должны иметь жесткую конструкцию. 3. Угловые опоры, устанавливаемые в местах изменения направления трассы ВЛ. Эти опоры при нормальных режимах работы должны воспринимать слагающую тяжения проводов смежных пролетов. 4. Концевые опоры, устанавливаемые в начале и конце ВЛ, а также в местах, ограничивающих кабельные вставки. Они являются опорами анкерного типа и должны воспринимать в нормальных режимах работы ВЛ одностороннее тяжение проводов. 5. Ответвительные опоры, на которых выполняются ответвления от ВЛ. 6. Перекрестные опоры, на которых выполняется пересечение ВЛ двух направлений. Ответвительные и перекрестные опоры могут быть всех указанных выше типов."
 },
 {
  "id": "2.4.28",
  "chapter": "Глава 2.4.",
  "text": "2.4.28. Опоры независимо от их типа могут быть с подкосами или оттяжками. Оттяжки опор могут прикрепляться к анкерам, установленным в земле, или к каменным, кирпичным, железобетонным и металлическим зданиям и сооружениям. Они могут быть многопроволочными или однопроволочными. Оттяжки следует выбирать по расчету. Сечение остальных оттяжек должно быть не менее 25 мм."
 },
 {
  "id": "2.4.29",
  "chapter": "Глава 2.4",
  "text": "2.4.29. Расстояния между неизолированными проводами на опоре и в пролете по условиям их сближения в пролете при наибольшей стреле провеса до 1,2 м должны быть не менее: при вертикальном расположении проводов и расположении проводов с горизонтальным смещением не более 20 см: 40 см в I, II и III районах по гололеду, 60 см в IV и особом районах по гололеду; при других расположениях проводов во всех районах по гололеду при скорости ветра при гололеде: до 18 м/с - 40 см, более 18 м/с - 60 см. При наибольшей стреле провеса более 1,2 м указанные расстояния должны быть увеличены пропорционально отношению наибольшей стрелы провеса к стреле провеса, равной 1,2 м."
 },
 {
  "id": "2.4.30",
  "chapter": "Глава 2.4.",
  "text": "2.4.30. Опоры независимо от их типа должны быть рассчитаны на механические нагрузки, отвечающие нормальным режимам работы ВЛ: провода не оборваны и свободны от гололеда; провода не оборваны и покрыты гололедом. Для концевых и угловых опор при пролетах меньше критических расчет должен производиться также из предположения, что провода свободны от гололеда, температура воздуха низшая, ветер отсутствует. При расчетах допускается ограничиваться учетом следующих основных нагрузок: для промежуточных опор - горизонтальной поперечной ветровой нагрузки на провода и на конструкцию опоры; для анкерных опор - горизонтальной поперечной ветровой нагрузки на провода и на конструкцию опоры и продольной горизонтальной нагрузки, создаваемой разностью тяжения проводов смежных пролетов. За наименьшее значение продольной горизонтальной нагрузки, действующей на опору, следует принимать 50% наибольшего значения одностороннего тяжения проводов; для угловых опор - горизонтальной поперечной составляющей нагрузки от тяжения проводов (направленной по оси траверсы) и горизонтальной поперечной ветровой нагрузки на провода и конструкции; для концевых опор - горизонтальной нагрузки от одностороннего тяжения проводов."
 },
 {
  "id": "2.4.31",
  "chapter": "Глава 2.4",
  "text": "2.4.31. При совместной подвеске на общих опорах ВЛИ и ВЛ до 1 кВ расстояние по вертикали между ними на опоре и в пролете при температуре окружающего воздуха плюс 15 °С без ветра должно быть не менее 0,4 м."
 },
 {
  "id": "2.4.32",
  "chapter": "Глава 2.4.",
  "text": "2.4.32. Для опор ВЛ необходимо применять бревна, пропитанные антисептиками, из леса не ниже третьего сорта. Пропитка древесины антисептиками должна соответствовать требованиям действующих стандартов. Допускается применение непропитанной лиственницы. Конусность бревна от комля к верхнему отрубу (сбег бревна) при расчетах следует принимать равной 8 мм на 1 м длины."
 },
 {
  "id": "2.4.33",
  "chapter": "Глава 2.4",
  "text": "2.4.33. При совместной подвеске на общих опорах проводов ВЛ до 1 кВ и проводов ВЛ до 20 кВ расстояние по вертикали между ближайшими проводами ВЛ разных напряжений на общей опоре, а также в середине пролета при температуре окружающего воздуха плюс 15 °С без ветра должно быть не менее: 1,0 м - при подвеске СИП с изолированным несущим и со всеми несущими проводами; 1,75 м - при подвеске СИП с неизолированным несущим проводом; 2,0 м - при подвеске неизолированных и изолированных проводов ВЛ до 1 кВ."
 },
 {
  "id": "2.4.34",
  "chapter": "Глава 2.4",
  "text": "2.4.34. При подвеске на общих опорах проводов ВЛ до 1 кВ и защищенных проводов ВЛЗ 6-20 кВ (см. 2.5.1) расстояние по вертикали между ближайшими проводами ВЛ до 1 кВ и ВЛЗ 6-20 кВ на опоре и в пролете при температуре плюс 15 °С без ветра должно быть не менее 0,3 м для СИП и 1,5 м для неизолированных и изолированных проводов ВЛ до 1 кВ. Изоляция"
 },
 {
  "id": "2.4.35",
  "chapter": "Глава 2.4.",
  "text": "2.4.35. При установке опор на затапливаемых участках трассы, где возможны размывы грунта, опоры должны быть укреплены (подсыпка земли, замощение и т. п.). ГАБАРИТЫ, ПЕРЕСЕЧЕНИЯ И СБЛИЖЕНИЯ"
 },
 {
  "id": "2.4.36",
  "chapter": "Глава 2.4",
  "text": "2.4.36. На ВЛ с неизолированными и изолированными проводами независимо от материала опор, степени загрязнения атмосферы и интенсивности грозовой деятельности следует применять изоляторы либо траверсы из изоляционных материалов. Выбор и расчет изоляторов и арматуры выполняются в соответствии с 2.5.100."
 },
 {
  "id": "2.4.37",
  "chapter": "Глава 2.4.",
  "text": "2.4.37. Расстояние от проводов при наибольшей стреле провеса до земли и проезжей части улиц должно быть не менее 6 м. Расстояние от проводов до земли может быть уменьшено в труднодоступной местности до 3,5 м и в недоступной местности (склоны гор, скалы, утесы и т. п.) до 1 м При пересечении непроезжей части улиц ответвлениями от ВЛ к вводам расстояние от проводов до тротуаров и пешеходных дорожек допускается уменьшить до 3,5 м. При невозможности соблюдения указанного расстояния должна быть установлена дополнительная опора или конструкция на здании."
 },
 {
  "id": "2.4.38",
  "chapter": "Глава 2.4.",
  "text": "2.4.38. При определении расстояния от проводов ВЛ до поверхности земли или воды, а также до различных сооружений при прохождении ВЛ над ними следует учитывать наибольшую стрелу провеса проводов без нагрева их электрическим током, которая может получиться в одном из двух расчетных случаев: провода покрыты гололедом, температура окружающего воздуха -5°С, ветер отсутствует; температура окружающего воздуха высшая, ветер отсутствует."
 },
 {
  "id": "2.4.39",
  "chapter": "Глава 2.4.",
  "text": "2.4.39. Расстояние по горизонтали от проводов при наибольшем их отклонении до зданий и строений должно быть не менее: 1,5 м до балконов, террас и окон, 1 м до глухих стен. Прохождение ВЛ над зданием не допускается, за исключением подходов ответвлений от ВЛ к вводам в здания (см. 2.1.79)."
 },
 {
  "id": "2.4.40",
  "chapter": "Глава 2.4.",
  "text": "2.4.40. Расстояния по горизонтали от опор ВЛ до подземных кабелей, трубопроводов и надземных колонок различного назначения должны быть не менее приведенных в табл. 2.4.3 (см. также 2.4.50)."
 },
 {
  "id": "2.4.41",
  "chapter": "Глава 2.4.",
  "text": "2.4.41. Пересечение ВЛ с судоходными реками не рекомендуется. При необходимости выполнения такого пересечения ВЛ должны сооружаться в соответствии с требованиями, приведенными в гл. 2.5 для ВЛ напряжением выше 1 кВ. При пересечении несудоходных и замерзающих небольших рек, каналов и т. п. расстояние от проводов ВЛ до наивысшего уровня воды должно быть не менее 2 м, а до льда - не менее 6 м. Таблица 2.4.3. Наименьшее допустимое расстояние по горизонтали от опор ВЛ до подземных кабелей, трубопроводов и надземных колонок"
 },
 {
  "id": "2.4.42",
  "chapter": "Глава 2.4.",
  "text": "2.4.42. При прохождении ВЛ по лесным массивам и зеленым насаждениям вырубка просеки не обязательна. При этом расстояние от проводов при наибольшей стреле их провеса или наибольшем отклонении до деревьев, кустов и прочей растительности должно быть не менее 1 м."
 },
 {
  "id": "2.4.43",
  "chapter": "Глава 2.4.",
  "text": "2.4.43. При пересечении ВЛ до 1 кВ с ВЛ выше 1 кВ должны выполняться требования, приведенные в 2.5.118-2.5.121, а при их параллельном следовании - в 2.5.123. Совместная подвеска на общих опорах проводов ВЛ до 1 кВ и выше 1 кВ, а также выполнение пересечений указанных ВЛ на общей опоре должны производиться в соответствии с требованиями, приведенными в 2.5.56. Провода верхней ВЛ, закрепляемые на штыревых изоляторах, должны иметь двойное крепление. Крюки, штыри и арматура опор ВЛ до 1 кВ, ограничивающих пролет пересечения, а также опор, на которых производится совместная подвеска, должны быть заземлены. Сопротивление заземляющего устройства должно быть не более 30 Ом."
 },
 {
  "id": "2.4.44",
  "chapter": "Глава 2.4.",
  "text": "2.4.44. Пересечение ВЛ до 1 кВ между собой рекомендуется выполнять на перекрестных опорах; допускается также пересечение в пролете, при этом расстояние по вертикали между ближайшими проводами пересекающихся ВЛ при температуре окружающего воздуха плюс 15°С без ветра должно быть не менее 1 м. В местах пересечения ВЛ между собой могут применяться анкерные и промежуточные опоры. При пересечении ВЛ в пролете место пересечения следует выбирать возможно ближе к опоре верхней пересекающей ВЛ, при этом расстояние по горизонтали между опорами пересекающей и проводами пересекаемой ВЛ должно быть не менее 2 м."
 },
 {
  "id": "2.4.45",
  "chapter": "Глава 2.4.",
  "text": "2.4.45. Пересечение ВЛ с линиями связи и сигнализации (ЛС) и линиями радиотрансляционных сетей (РС)* должно быть выполнено по одному из следующих вариантов: _______________________ *Под ЛС следует понимать линии связи Министерства связи СССР и других министерств и ведомств, а также линии сигнализации Министерства путей сообщения. Под РС следует понимать линии радиотрансляционных сетей. Воздушные линии связи по своему назначению разделяются на: линии междугородной телефонной связи (МТС); сельской телефонной связи (СТС); радиотрансляционных сетей (РС); городской телефонной связи (ГТС). По значимости воздушные линии связи подразделяются на классы. Линии МТС и СТС: магистральные линии МТС, соединяющие Москву с республиканскими, краевыми и областными центрами и последние между собой, и линии Министерства путей сообщения, проходящие вдоль железных дорог и по территории железнодорожных станций (класс I); внутризоновые линии МТС, соединяющие республиканские, краевые и областные центры с районными центрами и последние между собой, и соединительные линии СТС (класс II); абонентские линии СТС (класс III). Линии РС: фидерные линии номинальным напряжением выше 360 В (класс I); фидерные линии номинальным напряжением до 360 В и абонентские линии напряжением 15 и 30 В (класс II) 1) неизолированными проводами ВЛ и изолированными проводами ЛС и РС; 2) неизолированными проводами ВЛ и подземным или подвесным кабелем ЛС и РС; 3) неизолированными проводами ВЛ с повышенной механической прочностью и неизолированными проводами ЛС и РС; 4) изолированными проводами ВЛ и неизолированными проводами ЛС и РС; 5) подземным кабелем ВЛ и неизолированными проводами ЛС и РС."
 },
 {
  "id": "2.4.46",
  "chapter": "Глава 2.4",
  "text": "2.4.46. В населенной местности с одно- и двухэтажной застройкой ВЛ должны иметь заземляющие устройства, предназначенные для защиты от атмосферных перенапряжений. Сопротивления этих заземляющих устройств должны быть не более 30 Ом, а расстояния между ними должны быть не более 200 м для районов с числом грозовых часов в году до 40, 100 м - для районов с числом грозовых часов в году более 40. Кроме того, заземляющие устройства должны быть выполнены: 1) на опорах с ответвлениями к вводам в здания, в которых может быть сосредоточено большое количество людей (школы, ясли, больницы) или которые представляют большую материальную ценность (животноводческие и птицеводческие помещения, склады); 2) на концевых опорах линий, имеющих ответвления к вводам, при этом наибольшее расстояние от соседнего заземления этих же линий должно быть не более 100 м для районов с числом грозовых часов в году до 40 и 50 м - для районов с числом грозовых часов в году более 40."
 },
 {
  "id": "2.4.47",
  "chapter": "Глава 2.4.",
  "text": "2.4.47. Расстояние по вертикали от проводов ВЛ до проводов или подвесных кабелей ЛС и РС в пролетах пересечения при наибольшей стреле провеса (наивысшая температура воздуха, гололед) должно быть не менее 1,25 м. Расстояние по вертикали от проводов ВЛ до проводов или подвесных кабелей РС при пересечении на общей опоре должно быть не менее 1,5 м. При расположении проводов или подвесных кабелей РС на кронштейнах это расстояние принимается от провода ВЛ, расположенного на той же стороне опоры ВЛ, на которой находятся провода или подвесные кабели РС."
 },
 {
  "id": "2.4.48",
  "chapter": "Глава 2.4",
  "text": "2.4.48. Требования к заземляющим устройствам повторного заземления и защитным проводникам приведены в 1.7.102, 1.7.103, 1.7.126. В качестве заземляющих проводников на опорах ВЛ допускается применять круглую сталь, имеющую антикоррозионное покрытие диаметром не менее 6 мм."
 },
 {
  "id": "2.4.49",
  "chapter": "Глава 2.4.",
  "text": "2.4.49. При пересечении неизолированных проводов ВЛ с изолированными проводами ЛС и РС должны соблюдаться следующие требования: 1. Пересечение проводов ВЛ с проводами ЛС должно выполняться только в пролете. Пересечение проводов с проводами РС может выполняться как в пролете, так и на общей опоре. 2. Опоры ВЛ, ограничивающие пролет пересечения с ЛС магистральных и внутризоновых сетей связи и с соединительными линиями СТС, должны быть анкерного типа. При пересечении всех остальных ЛС и РС допускаются опоры ВЛ промежуточного типа, усиленные дополнительной приставкой или подкосом. 3. Провода ЛС и РС на участке пересечения должны иметь атмосферостойкую изоляцию с испытательным напряжением не менее 2 кВ (например, ПСБА, ПСБАП, ПРСП) и коэффициент запаса прочности на растяжение при наихудших метеорологических условиях данной местности не менее 1,5. 4. Провода ВЛ должны располагаться над проводами ЛС и РС. На опорах, ограничивающих пролет пересечения, провода ВЛ должны иметь двойное крепление или глухую вязку. В исключительных случаях провода ВЛ 380/220 В и ниже допускается располагать под проводами стоечных ЛС. При этом провода ЛС на стойках, ограничивающих пролет пересечения, должны иметь двойное крепление. 5. Соединение проводов ВЛ, а также проводов ЛС и РС в пролетах пересечения не допускается. Провода ВЛ должны быть многопроволочными с сечениями не менее: 35 мм для алюминиевых проводов, 16 мм для сталеалюминиевых и 25 мм для стальных проводов. Для линий ГТС и СТС при количестве их проводов 10 и более вариант пересечения, оговоренный в настоящем параграфе, применять не следует."
 },
 {
  "id": "2.4.50",
  "chapter": "Глава 2.4.",
  "text": "2.4.50. При пересечении неизолированных проводов ВЛ с подземным или подвесным кабелем ЛС и РС должны выполняться следующие требования: 1. Расстояние от подземных кабелей ЛС и РС до заземлителя опоры (или до железобетонной опоры) ВЛ должно быть не менее 3 м в населенной местности и 10 м в ненаселенной. Расстояние от подземных кабелей ЛС и РС незаземленной деревянной опоры ВЛ должно составлять в ненаселенной местности не менее 5 м, в населенной - не менее 2 м. В стесненных условиях это расстояние может быть менее 2 м, но не менее 1 м; при этом кабель должен быть проложен в стальной трубе либо покрыт швеллером или угловой сталью по длине в обе стороны от опоры не менее 3 м. При выборе трасс кабелей ЛС и РС расстояние от них до ближайшей опоры ВЛ должно по возможности приниматься большим. 2. Провода ВЛ должны располагаться над подвесным кабелем ЛС и РС. 3. Соединение проводов ВЛ в пролете пересечения с подвесным кабелем ЛС и РС не допускается. Провода ВЛ в пролете пересечения с подвесным кабелем ЛС и РС должны быть многопроволочными сечением не менее: 35 мм для алюминиевых проводов, 16 мм для сталеалюминиевых и 25 мм для стальных проводов. 4. Металлическая оболочка подвесного кабеля и трос, на котором подвешен кабель, должны быть заземлены на опорах, ограничивающих пролет пересечения. 5. Расстояние по горизонтали от основания кабельной опоры ЛС и РС до проекции ближайшего провода ВЛ на горизонтальную плоскость должно быть не менее высоты опоры ВЛ. Вариант пересечения ВЛ с ЛС и РС, оговоренный в настоящем параграфе, применять не следует: если применение кабельной вставки в ЛС приведет к необходимости установки дополнительного и переноса ранее установленного усилительного пункта ЛС; если при применении кабельной вставки в РС суммарная длина кабельных вставок в РС превышает допускаемые значения."
 },
 {
  "id": "2.4.51",
  "chapter": "Глава 2.4.",
  "text": "2.4.51. При пересечении неизолированных проводов ВЛ с неизолированными проводами ЛС и РС должны соблюдаться следующие требования: 1. Пересечение проводов ВЛ с проводами ЛС и РС должно выполняться только в пролете. Пересечение проводов ВЛ с абонентскими и фидерными линиями РС напряжением между проводами до 360 В допускается выполнять на опорах ВЛ. 2. Опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерного типа. 3. Провода линий связи должны иметь коэффициент запаса прочности на растяжение при наихудших метеорологических условиях данной местности (гололед или низшая температура) не менее 2,2 для проводов как стальных, так и из цветного металла. 4. Провода ВЛ должны располагаться над проводами ЛС и РС. На опорах, ограничивающих пролет пересечения, провода ВЛ должны иметь двойное крепление. Провода ВЛ 380/220 В и ниже допускается располагать под проводами стоечных РС. При этом провода РС на стойках, ограничивающих пролет пересечения, должны иметь двойное крепление. 5. Соединение проводов ВЛ, а также проводов ЛС и РС в пролетах пересечения не допускается. Провода ВЛ должны быть многопроволочными с сечениями не менее: 35 мм для алюминиевых, 25 мм для сталеалюминиевых и стальных проводов."
 },
 {
  "id": "2.4.52",
  "chapter": "Глава 2.4.",
  "text": "2.4.52. При пересечении изолированных проводов ВЛ с неизолированными проводами ЛС и РС должны соблюдаться следующие требования: 1. Пересечение проводов ВЛ с проводами ЛС должно выполняться только в пролете. Пересечение проводов ВЛ с проводами РС может выполняться как в пролете, так и на общей опоре. 2. Опоры ВЛ, ограничивающие пролет пересечения с ЛС магистральных и внутризоновых сетей связи и с соединительными линиями СТС, должны быть анкерного типа. При пересечении всех остальных ЛС и РС допускаются опоры ВЛ промежуточного типа, усиленные дополнительной приставкой или подкосом. 3. Провода ВЛ на участке пересечения должны иметь атмосферостойкую изоляцию с испытательным напряжением не менее 2 кВ и коэффициент запаса прочности на растяжение при наихудших метеорологических условиях данной местности не менее 1,5. 4. Провода ВЛ должны располагаться над проводами ЛС и РС. На опорах, ограничивающих пролет пересечения, провода или несущие их тросы ВЛ должны иметь двойное крепление или глухую вязку. Провода ВЛ 380/220 В и ниже допускается располагать под проводами стоечных РС. При этом провода РС на стойках, ограничивающих пролет пересечения, должны иметь двойное крепление. 5. Соединение проводов ВЛ, а также проводов ЛС и РС в пролетах пересечения не допускается."
 },
 {
  "id": "2.4.53",
  "chapter": "Глава 2.4",
  "text": "2.4.53. Опоры ВЛ должны рассчитываться по первому и второму предельному состоянию в нормальном режиме работы ВЛ на климатические условия по 2.4.11 и 2.4.12. Промежуточные опоры должны быть рассчитаны на следующие сочетания нагрузок: одновременное воздействие поперечной ветровой нагрузки на провода, свободные или покрытые гололедом, и на конструкцию опоры, а также нагрузки от тяжения проводов ответвлений к вводам, свободных от гололеда или частично покрытых гололедом (по 2.4.12); на нагрузку от тяжения проводов ответвлений к вводам, покрытых гололедом, при этом допускается учет отклонения опоры под действием нагрузки; на условную расчетную нагрузку, равную 1,5 кН, приложенную к вершине опоры и направленную вдоль оси ВЛ. Угловые опоры (промежуточные и анкерные) должны быть рассчитаны на результирующую нагрузку от тяжения проводов и ветровую нагрузку на провода и конструкцию опоры. Анкерные опоры должны быть рассчитаны на разность тяжения проводов смежных пролетов и поперечную нагрузку от давления ветра при гололеде и без гололеда на провода и конструкцию опоры. За наименьшее значение разности тяжения следует принимать 50% наибольшего значения одностороннего тяжения всех проводов. Концевые опоры должны быть рассчитаны на одностороннее тяжение всех проводов. Ответвительные опоры рассчитываются на результирующую нагрузку от тяжения всех проводов."
 },
 {
  "id": "2.4.54",
  "chapter": "Глава 2.4.",
  "text": "2.4.54. При сближении ВЛ с воздушными ЛС и РС расстояние по горизонтали между крайними проводами этих линий должно быть не менее 2 м, а в стесненных условиях не менее 1,5 м. Во всех остальных случаях расстояние между линиями должно быть не менее высоты наибольшей опоры ВЛ, ЛС и РС."
 },
 {
  "id": "2.4.55",
  "chapter": "Глава 2.4",
  "text": "2.4.55. Расстояние по вертикали от проводов ВЛИ до поверхности земли в населенной и ненаселенной местности до земли и проезжей части улиц должно быть не менее 5 м. Оно может быть уменьшено в труднодоступной местности до 2,5 м и в недоступной (склоны гор, скалы, утесы) - до 1 м. При пересечении непроезжей части улиц ответвлениями от ВЛИ к вводам в здания расстояния от СИП до тротуаров пешеходных дорожек допускается уменьшить до 3,5 м. Расстояние от СИП и изолированных проводов до поверхности земли на ответвлениях к вводу должно быть не менее 2,5 м. Расстояние от неизолированных проводов до поверхности земли на ответвлениях к вводам должно быть не менее 2,75 м."
 },
 {
  "id": "2.4.56",
  "chapter": "Глава 2.4.",
  "text": "2.4.56. Расстояние по горизонтали между проводами ВЛ и проводами ЛС и РС, телевизионными кабелями и спусками от радиоантенн на вводах должно быть не менее 1,5 м. При этом провода ВЛ в пролете от опоры до ввода и провода ввода ВЛ в здание не должны пересекаться с проводами ответвлений от ЛС и РС к вводам и должны располагаться не ниже проводов ЛС и РС."
 },
 {
  "id": "2.4.57",
  "chapter": "Глава 2.4.",
  "text": "2.4.57. Совместная подвеска на общих опорах проводов ВЛ и ЛС не допускается. Совместная подвеска на общих опорах проводов вновь сооружаемых ВЛ и неизолированных проводов РС не допускается. На общих опорах допускается совместная подвеска проводов ВЛ и изолированных проводов РС, а также совместная подвеска проводов ВЛ, сооружаемых взамен пришедших в негодность и реконструируемых, и подвешенных ранее неизолированных проводов РС. При этом должны соблюдаться следующие условия: 1. Напряжение ВЛ должно быть не более 380/220 В. 2. Номинальное напряжение между проводами РС должно быть не более 360 В. 3. Расстояние от нижних проводов РС до земли, между цепями РС и их проводами должно соответствовать действующим \"Правилам строительства и ремонта воздушных линий связи и радиотрансляционных сетей\" Министерства связи СССР. 4. Провода ВЛ должны располагаться над проводами РС; при этом расстояние по вертикали от нижнего провода ВЛ до верхнего провода РС независимо от их взаимного расположения должно быть на опоре не менее 1,5 м, а в пролете не менее 1,25 м; при расположении проводов РС на кронштейнах это расстояние принимается от нижнего провода ВЛ, расположенного на той же стороне, что и провода РС."
 },
 {
  "id": "2.4.58",
  "chapter": "Глава 2.4",
  "text": "2.4.58. Расстояние по горизонтали от проводов ВЛ при наибольшем их отклонении до зданий и сооружений должно быть не менее: 1,5 м - до балконов, террас и окон; 1,0 м - до глухих стен. Прохождение ВЛ с неизолированными проводами над зданиями и сооружениями не допускается."
 },
 {
  "id": "2.4.59",
  "chapter": "Глава 2.4.",
  "text": "2.4.59. Совместная подвеска на общих опорах проводов ВЛ не более 380/220 В и проводов цепей телемеханики допускается при условии, если они принадлежат одному владельцу и соблюдаются требования, приведенные в 2.4.57, а также если цепи телемеханики не используются как каналы проводной телефонной связи."
 },
 {
  "id": "2.4.60",
  "chapter": "Глава 2.4.",
  "text": "2.4.60. При пересечении и параллельном следовании ВЛ с железными дорогами, а также с автомобильными дорогами категорий I и II должны выполняться требования, изложенные в 2.5.138-2.5.147. Пересечения могут выполняться также при помощи кабельной вставки в ВЛ. Выбор варианта пересечения должен производиться на основе технико-экономических расчетов. При пересечении ВЛ с автомобильными дорогами категорий III-V расстояние по вертикали от проводов ВЛ до проезжей части дорог при наибольшей стреле провеса должно быть не менее 6 м. Требования, предъявляемые в этих условиях к воздушным сетям наружного освещения населенных пунктов и территорий промышленных предприятий, приведены в гл. 6.3."
 },
 {
  "id": "2.4.61",
  "chapter": "Глава 2.4",
  "text": "2.4.61. Расстояния по горизонтали от подземных частей опор или заземлителей опор до подземных кабелей, трубопроводов и наземных колонок различного назначения должны быть не менее приведенных в табл.2.4.4. Таблица 2.4.4 Наименьшее допустимое расстояние по горизонтали от подземных частей опор или заземляющих устройств опор до подземных кабелей, трубопроводов и наземных колонок"
 },
 {
  "id": "2.4.62",
  "chapter": "Глава 2.4.",
  "text": "2.4.62. При пересечении и сближении ВЛ с контактными проводами и несущими тросами трамвайных и троллейбусных линий должны быть выполнены следующие требования: 1. ВЛ должны, как правило, располагаться вне зоны, занятой сооружениями контактных сетей, включая опоры. 2. Провода ВЛ должны быть расположены над несущими тросами контактных проводов. Провода ВЛ должны быть многопроволочными с сечением не менее: алюминиевые 35 мм; стальные и сталеалюминиевые 16 мм. Соединение проводов ВЛ в пролетах пересечений не допускается. 3. Расстояние от проводов ВЛ при наибольшей стреле провеса должно быть не менее 8 м до головки рельса трамвайной линии и 10,5 м до проезжей части улицы в зоне троллейбусной линии. При этом во всех случаях расстояние от проводов ВЛ до несущего троса или контактного провода должно быть не менее 1,5 м. В зоне расположения контактных сетей опоры ВЛ должны быть анкерными, а крепление проводов - двойным. 4. Пересечение ВЛ с контактными проводами в местах расположения поперечин запрещается. 5. Совместная подвеска на опорах троллейбусных линий контактных проводов и проводов ВЛ напряжением не более 380 В допускается при соблюдении следующих условий: опоры троллейбусных линий должны иметь механическую прочность, достаточную для подвески проводов ВЛ; расстояние между проводами ВЛ и кронштейном или устройством крепления несущего троса контактных проводов должно быть не менее 1,5 м. Требования настоящего параграфа не распространяются на линии уличного освещения."
 },
 {
  "id": "2.4.63",
  "chapter": "Глава 2.4.",
  "text": "2.4.63. При пересечении и сближении ВЛ с канатными дорогами и надземными металлическими трубопроводами должны быть выполнены следующие требования: 1. ВЛ должна проходить под канатной дорогой; прохождение ВЛ над канатной дорогой не допускается. 2. Канатные дороги должны иметь снизу мостки или сетки для ограждения проводов ВЛ. 3. При прохождении ВЛ под канатной дорогой или под трубопроводом провода ВЛ должны находиться от них на расстоянии: при наименьшей стреле провеса до мостков или ограждающих сеток канатной дороги или до трубопровода не менее 1 м; при наибольшей стреле провеса и наибольшем отклонении проводов до элементов канатной дороги или до трубопровода не менее 1 м. 4. При пересечении ВЛ с трубопроводом, расположенным под ВЛ, расстояние от проводов ВЛ до элементов трубопроводов при наибольшей стреле провеса должно быть не менее 1 м. 5. При параллельном следовании ВЛ с канатной дорогой или с трубопроводом расстояние по горизонтали от проводов ВЛ до канатной дороги или трубопровода должно быть не менее высоты опоры, а на стесненных участках трассы при наибольшем отклонении проводов не менее 1 м. 6. Сопротивление заземления трубопровода в пролете пересечения должно быть не более 10 Ом."
 },
 {
  "id": "2.4.64",
  "chapter": "Глава 2.4",
  "text": "2.4.64. Пересечения и сближения ВЛ напряжением до 1 кВ с ВЛ напряжением выше 1 кВ, а также совместная подвеска их проводов на общих опорах должны выполняться с соблюдением требований, приведенных в 2.5.220-2.5.230."
 },
 {
  "id": "2.4.65",
  "chapter": "Глава 2.5.",
  "text": "2.4.65. Прохождение ВЛ до 1 кВ не допускается по территориям стадионов и школ (общеобразовательных и интернатов), а также по территориям спортивных комплексов пионерских лагерей. Глава 2.5. Внесено изменение решением Минтопэнерго от 13.07.98 (п. 2.5.15) ВОЗДУШНЫЕ ЛИНИИ ЭЛЕКТРОПЕРЕДАЧИ НАПРЯЖЕНИЕМ ВЫШЕ 1 кВ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "2.4.66",
  "chapter": "Глава 2.4",
  "text": "2.4.66. В местах пересечения ВЛ до 1 кВ между собой могут применяться промежуточные опоры и опоры анкерного типа. При пересечении ВЛ до 1 кВ между собой в пролете место пересечения следует выбирать возможно ближе к опоре верхней пересекающей ВЛ, при этом расстояние по горизонтали от опор пересекающей ВЛ до проводов пересекаемой ВЛ при наибольшем их отклонении должно быть не менее 2 м."
 },
 {
  "id": "2.4.67",
  "chapter": "Глава 2.4",
  "text": "2.4.67. При параллельном прохождении и сближении ВЛ до 1 кВ и ВЛ выше 1 кВ расстояние между ними по горизонтали должно быть не менее указанных в 2.5.230."
 },
 {
  "id": "2.4.68",
  "chapter": "Глава 2.4",
  "text": "2.4.68. Совместная подвеска проводов ВЛ до 1 кВ и неизолированных проводов ВЛ до 20 кВ на общих опорах допускается при соблюдении следующих условий: 1) ВЛ до 1 кВ должны выполняться по расчетным климатическим условиям ВЛ до 20 кВ; 2) провода ВЛ до 20 кВ должны располагаться выше проводов ВЛ до 1 кВ; 3) провода ВЛ до 20 кВ, закрепляемые на штыревых изоляторах, должны иметь двойное крепление."
 },
 {
  "id": "2.4.69",
  "chapter": "Глава 2.4",
  "text": "2.4.69. При подвеске на общих опорах проводов ВЛ до 1 кВ и защищенных проводов ВЛЗ 6-20 кВ должны соблюдаться следующие требования: 1) ВЛ до 1 кВ должны выполняться по расчетным климатическим условиям ВЛ до 20 кВ; 2) провода ВЛЗ 6-20 кВ должны располагаться, как правило, выше проводов ВЛ до 1 кВ; 3) крепление проводов ВЛЗ 6-20 кВ на штыревых изоляторах должно выполняться усиленным."
 },
 {
  "id": "2.4.70",
  "chapter": "Глава 2.4",
  "text": "2.4.70. При пересечении ВЛ (ВЛИ) с ВЛ напряжением выше 1 кВ расстояние от проводов пересекающей ВЛ до пересекаемой ВЛ (ВЛИ) должно соответствовать требованиям, приведенным в 2.5.221 и 2.5.227. Сечение проводов пересекаемой ВЛ должно приниматься в соответствии с 2.5.223. Пересечения, сближения, совместная подвеска ВЛ с линиями связи, проводного вещания и РК"
 },
 {
  "id": "2.4.71",
  "chapter": "Глава 2.4",
  "text": "2.4.71. Угол пересечения ВЛ с ЛС* и ЛПВ должен быть по возможности близок к 90°. Для стесненных условий угол пересечения не нормируется. _______________ * Под ЛС следует понимать линии связи Министерства связи РФ и других ведомств, а также линии сигнализации Министерства путей сообщения. Под ЛПВ следует понимать линии проводного вещания. Воздушные линии связи по своему назначению разделяются на линии междугородной телефонной связи (МТС), линии сельской телефонной связи (СТС), линии городской телефонной связи (ГТС), линии проводного вещания (ЛПВ). По значимости воздушные линии связи и проводного вещания подразделяются на классы: линии МТС и СТС: магистральные линии МТС, соединяющие Москву с республиканскими, краевыми и областными центрами и последние между собой, и линии Министерства путей сообщения, проходящие вдоль железных дорог и по территории железнодорожных станций (класс I); внутризоновые линии МТС, соединяющие республиканские, краевые и областные центры с районными центрами и последние между собой, и соединительные линии СТС (класс II); абонентские линии СТС (класс III); линии ГТС на классы не подразделяются; линии проводного вещания: фидерные линии с номинальным напряжением выше 360 В (класс I); фидерные линии с номинальным напряжением до 360 В и абонентские линии с напряжением 15 и 30 В (класс II)."
 },
 {
  "id": "2.4.72",
  "chapter": "Глава 2.4",
  "text": "2.4.72. Расстояние по вертикали от проводов ВЛ до проводов или подвесных кабелей ЛС и ЛПВ в пролете пересечения при наибольшей стреле провеса провода ВЛ должно быть: от СИП и изолированных проводов - не менее 1 м; от неизолированных проводов - не менее 1,25 м."
 },
 {
  "id": "2.4.73",
  "chapter": "Глава 2.4",
  "text": "2.4.73. Расстояние по вертикали от проводов ВЛ до 1 кВ до проводов или подвесных кабелей ЛС или ЛПВ при пересечении на общей опоре должно быть: между СИП и ЛС или ЛПВ - не менее 0,5 м; между неизолированным проводом ВЛ и ЛПВ - не менее 1,5 м."
 },
 {
  "id": "2.4.74",
  "chapter": "Глава 2.4",
  "text": "2.4.74. Место пересечения проводов ВЛ с проводами или подвесными кабелями ЛС и ЛПВ в пролете должно находиться по возможности ближе к опоре ВЛ, но не менее 2 м от нее."
 },
 {
  "id": "2.4.75",
  "chapter": "Глава 2.4",
  "text": "2.4.75. Пересечение ВЛ с ЛС и ЛПВ может быть выполнено по одному из следующих вариантов: 1) проводами ВЛ и изолированными проводами ЛС и ЛПВ; 2) проводами ВЛ и подземным или подвесным кабелем ЛС и ЛПВ; 3) проводами ВЛ и неизолированными проводами ЛС и ЛПВ; 4) подземной кабельной вставкой в ВЛ с изолированными и неизолированными проводами ЛС и ЛПВ."
 },
 {
  "id": "2.4.76",
  "chapter": "Глава 2.4",
  "text": "2.4.76. При пересечении проводов ВЛ с изолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) пересечение ВЛИ с ЛС и ЛПВ может выполняться в пролете и на опоре; 2) пересечение неизолированных проводов ВЛ с проводами ЛС, а также с проводами ЛПВ напряжением выше 360 В должно выполняться только в пролете. Пересечение неизолированных проводов ВЛ с проводами ЛПВ напряжением до 360 В может выполняться как в пролете, так и на общей опоре; 3) опоры ВЛ, ограничивающие пролет пересечения с ЛС магистральных и внутризоновых сетей связи и соединительными линиями СТС, а также ЛПВ напряжением выше 360 В, должны быть анкерного типа. При пересечении всех остальных ЛС и ЛПВ допускаются опоры ВЛ промежуточного типа, усиленные дополнительной приставкой или подкосом; 4) провода ВЛ должны располагаться над проводами ЛС и ЛПВ. На опорах, ограничивающих пролет пересечения, неизолированные и изолированные провода ВЛ должны иметь двойное крепление, СИП закрепляется анкерными зажимами. Провода ЛС и ЛПВ на опорах, ограничивающих пролет пересечения, должны иметь двойное крепление. В городах и поселках городского типа вновь строящиеся ЛС и ЛПВ допускается располагать над проводами ВЛ напряжением до 1 кВ."
 },
 {
  "id": "2.4.77",
  "chapter": "Глава 2.4",
  "text": "2.4.77. При пересечении проводов ВЛ с подземным или подвесным кабелем ЛС и ЛПВ должны выполняться следующие требования: 1) расстояние от подземной части металлической или железобетонной опоры и заземлителя деревянной опоры до подземного кабеля ЛС и ЛПВ в населенной местности должно быть, как правило, не менее 3 м. В стесненных условиях допускается уменьшение этих расстояний до 1 м (при условии допустимости мешающих влияний на ЛС и ЛПВ); при этом кабель должен быть проложен в стальной трубе или покрыт швеллером или угловой сталью по длине в обе стороны от опоры не менее 3 м; 2) в ненаселенной местности расстояние от подземной части или заземлителя опоры ВЛ до подземного кабеля ЛС и ЛПВ должно быть не менее значений, приведенных в табл.2.4.5; Таблица 2.4.5 Наименьшее расстояние от подземной части и заземлителя опоры ВЛ до подземного кабеля ЛС и ЛПВ в ненаселенной местности 3) провода ВЛ должны располагаться, как правило, над подвесным кабелем ЛС и ЛПВ (см. также 2.4.76, п.4); 4) соединение проводов ВЛ в пролете пересечения с подвесным кабелем ЛС и ЛПВ не допускается. Сечение несущей жилы СИП должно быть не менее 35 мм. Провода ВЛ должны быть многопроволочными сечением не менее: алюминиевые - 35 мм, сталеалюминиевые - 25 мм; сечение жилы СИП со всеми несущими проводниками жгута - не менее 25 мм; 5) металлическая оболочка подвесного кабеля и трос, на котором подвешен кабель, должны быть заземлены на опорах, ограничивающих пролет пересечения; 6) расстояние по горизонтали от основания кабельной опоры ЛС и ЛПВ до проекции ближайшего провода ВЛ на горизонтальную плоскость должно быть не менее наибольшей высоты опоры пролета пересечения."
 },
 {
  "id": "2.4.78",
  "chapter": "Глава 2.4",
  "text": "2.4.78. При пересечении ВЛИ с неизолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) пересечение ВЛИ с ЛС и ЛПВ может выполняться в пролете и на опоре; 2) опоры ВЛИ, ограничивающие пролет пересечения с ЛС магистральных и внутризоновых сетей связи и с соединительными линиями СТС, должны быть анкерного типа. При пересечении всех остальных ЛС и ЛПВ на ВЛИ допускается применение промежуточных опор, усиленных дополнительной приставкой или подкосом; 3) несущая жила СИП или жгута со всеми несущими проводниками на участке пересечения должна иметь коэффициент запаса прочности на растяжение при наибольших расчетных нагрузках не менее 2,5; 4) провода ВЛИ должны располагаться над проводами ЛС и ЛПВ. На опорах, ограничивающих пролет пересечения, несущие провода СИП должны закрепляться натяжными зажимами. Провода ВЛИ допускается располагать под проводами ЛПВ. При этом провода ЛПВ на опорах, ограничивающих пролет пересечения, должны иметь двойное крепление; 5) соединение несущей жилы и несущих проводников жгута СИП, а также проводов ЛС и ЛПВ в пролетах пересечения не допускается."
 },
 {
  "id": "2.4.79",
  "chapter": "Глава 2.4",
  "text": "2.4.79. При пересечении изолированных и неизолированных проводов ВЛ с неизолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) пересечение проводов ВЛ с проводами ЛС, а также проводами ЛПВ напряжением выше 360 В должно выполняться только в пролете. Пересечение проводов ВЛ с абонентскими и фидерными линиями ЛПВ напряжением до 360 В допускается выполнять на опорах ВЛ; 2) опоры ВЛ, ограничивающие пролет пересечения, должны быть анкерного типа; 3) провода ЛС, как стальные, так и из цветного металла, должны иметь коэффициент запаса прочности на растяжение при наибольших расчетных нагрузках не менее 2,2; 4) провода ВЛ должны располагаться над проводами ЛС и ЛПВ. На опорах, ограничивающих пролет пересечения, провода ВЛ должны иметь двойное крепление. Провода ВЛ напряжением 380/220 В и ниже допускается располагать под проводами ЛПВ и линий ГТС. При этом провода ЛПВ и линий ГТС на опорах, ограничивающих пролет пересечения, должны иметь двойное крепление; 5) соединение проводов ВЛ, а также проводов ЛС и ЛПВ в пролетах пересечения не допускается. Провода ВЛ должны быть многопроволочными с сечениями не менее: алюминиевые - 35 мм, сталеалюминиевые - 25 мм."
 },
 {
  "id": "2.4.80",
  "chapter": "Глава 2.4",
  "text": "2.4.80. При пересечении подземной кабельной вставки в ВЛ с неизолированными и изолированными проводами ЛС и ЛПВ должны соблюдаться следующие требования: 1) расстояние от подземной кабельной вставки в ВЛ до опоры ЛС и ЛПВ и ее заземлителя должно быть не менее 1 м, а при прокладке кабеля в изолирующей трубе - не менее 0,5 м; 2) расстояние по горизонтали от основания кабельной опоры ВЛ до проекции ближайшего провода ЛС и ЛПВ на горизонтальную плоскость должно быть не менее наибольшей высоты опоры пролета пересечения."
 },
 {
  "id": "2.4.81",
  "chapter": "Глава 2.4",
  "text": "2.4.81. Расстояние по горизонтали между проводами ВЛИ и проводами ЛС и ЛПВ при параллельном прохождении или сближении должно быть не менее 1 м. При сближении ВЛ с воздушными ЛС и ЛПВ расстояние по горизонтали между изолированными и неизолированными проводами ВЛ и проводами ЛС и ЛПВ должно быть не менее 2 м. В стесненных условиях это расстояние допускается уменьшить до 1,5 м. Во всех остальных случаях расстояние между линиями должно быть не менее высоты наиболее высокой опоры ВЛ, ЛС и ЛПВ. При сближении ВЛ с подземными или подвесными кабелями ЛС и ЛПВ расстояния между ними должны приниматься в соответствии с 2.4.77 пп.1 и 5."
 },
 {
  "id": "2.4.82",
  "chapter": "Глава 2.4",
  "text": "2.4.82. Сближение ВЛ с антенными сооружениями передающих радиоцентров, приемными радиоцентрами, выделенными приемными пунктами проводного вещания и местных радиоузлов не нормируется."
 },
 {
  "id": "2.4.83",
  "chapter": "Глава 2.4",
  "text": "2.4.83. Провода от опоры ВЛ до ввода в здание не должны пересекаться с проводами ответвлений от ЛС и ЛПВ, и их следует располагать на одном уровне или выше ЛС и ЛПВ. Расстояние по горизонтали между проводами ВЛ и проводами ЛС и ЛПВ, телевизионными кабелями и спусками от радиоантенн на вводах должно быть не менее 0,5 м для СИП и 1,5 м для неизолированных проводов ВЛ."
 },
 {
  "id": "2.4.84",
  "chapter": "Глава 2.4",
  "text": "2.4.84. Совместная подвеска подвесного кабеля сельской телефонной связи и ВЛИ допускается при выполнении следующих требований: 1) нулевая жила СИП должна быть изолированной; 2) расстояние от СИП до подвесного кабеля СТС в пролете и на опоре ВЛИ должно быть не менее 0,5 м; 3) каждая опора ВЛИ должна иметь заземляющее устройство, при этом сопротивление заземления должно быть не более 10 Ом; 4) на каждой опоре ВЛИ должно быть выполнено повторное заземление PEN-проводника; 5) несущий канат телефонного кабеля вместе с металлическим сетчатым наружным покровом кабеля должен быть присоединен к заземлителю каждой опоры отдельным самостоятельным проводником (спуском)."
 },
 {
  "id": "2.4.85",
  "chapter": "Глава 2.4",
  "text": "2.4.85. Совместная подвеска на общих опорах неизолированных проводов ВЛ, ЛС и ЛПВ не допускается. На общих опорах допускается совместная подвеска неизолированных проводов ВЛ и изолированных проводов ЛПВ. При этом должны соблюдаться следующие условия: 1) номинальное напряжение ВЛ должно быть не более 380 В; 2) номинальное напряжение ЛПВ должно быть не более 360 В; 3) расстояние от нижних проводов ЛПВ до земли, между цепями ЛПВ и их проводами должно соответствовать требованиям действующих правил Минсвязи России; 4) неизолированные провода ВЛ должны располагаться над проводами ЛПВ; при этом расстояние по вертикали от нижнего провода ВЛ до верхнего провода ЛПВ должно быть на опоре не менее 1,5 м, а в пролете - не менее 1,25 м; при расположении проводов ЛПВ на кронштейнах это расстояние принимается от нижнего провода ВЛ, расположенного на той же стороне, что и провода ЛПВ."
 },
 {
  "id": "2.4.86",
  "chapter": "Глава 2.4",
  "text": "2.4.86. На общих опорах допускается совместная подвеска СИП ВЛИ с неизолированными или изолированными проводами ЛС и ЛПВ. При этом должны соблюдаться следующие условия: 1) номинальное напряжение ВЛИ должно быть не более 380 В; 2) номинальное напряжение ЛПВ должно быть не более 360 В; 3) номинальное напряжение ЛС, расчетное механическое напряжение в проводах ЛС, расстояния от нижних проводов ЛС и ЛПВ до земли, между цепями и их проводами должны соответствовать требованиям действующих правил Минсвязи России; 4) провода ВЛИ до 1 кВ должны располагаться над проводами ЛС и ЛПВ; при этом расстояние по вертикали от СИП до верхнего провода ЛС и ЛПВ независимо от их взаимного расположения должно быть не менее 0,5 м на опоре и в пролете. Провода ВЛИ и ЛС и ЛПВ рекомендуется располагать по разным сторонам опоры."
 },
 {
  "id": "2.4.87",
  "chapter": "Глава 2.4",
  "text": "2.4.87. Совместная подвеска на общих опорах неизолированных проводов ВЛ и кабелей ЛС не допускается. Совместная подвеска на общих опорах проводов ВЛ напряжением не более 380 В и кабелей ЛПВ допускается при соблюдении условий, оговоренных в 2.4.85. Оптические волокна ОКНН должны удовлетворять требованиям 2.5.192 и 2.5.193."
 },
 {
  "id": "2.4.88",
  "chapter": "Глава 2.4",
  "text": "2.4.88. Совместная подвеска на общих опорах проводов ВЛ напряжением не более 380 В и проводов телемеханики допускается при соблюдении требований, приведенных в 2.4.85 и 2.4.86, а также если цепи телемеханики не используются как каналы проводной телефонной связи."
 },
 {
  "id": "2.4.89",
  "chapter": "Глава 2.4",
  "text": "2.4.89. На опорах ВЛ (ВЛИ) допускается подвеска волоконно-оптических кабелей связи (ОК): неметаллических самонесущих (ОКСН); неметаллических, навиваемых на фазный провод или жгут СИП (ОКНН). Механические расчеты опор ВЛ (ВЛИ) с ОКСН и ОКНН должны производиться для исходных условий, указанных в 2.4.11 и 2.4.12. Опоры ВЛ, на которых подвешивают ОК, и их закрепления в грунте должны быть рассчитаны с учетом дополнительных нагрузок, возникающих при этом. Расстояние от ОКСН до поверхности земли в населенной и ненаселенной местностях должно быть не менее 5 м. Расстояния между проводами ВЛ до 1 кВ и ОКСН на опоре и в пролете должны быть не менее 0,4 м. Пересечения и сближения ВЛ с инженерными сооружениями"
 },
 {
  "id": "2.4.90",
  "chapter": "Глава 2.4",
  "text": "2.4.90. При пересечении и параллельном следовании ВЛ с железными и автомобильными дорогами должны выполняться требования, изложенные в гл.2.5. Пересечения могут выполняться также при помощи кабельной вставки в ВЛ."
 },
 {
  "id": "2.4.91",
  "chapter": "Глава 2.4",
  "text": "2.4.91. При сближении ВЛ с автомобильными дорогами расстояние от проводов ВЛ до дорожных знаков и их несущих тросов должно быть не менее 1 м. Несущие тросы должны быть заземлены с сопротивлением заземляющего устройства не более 10 Ом."
 },
 {
  "id": "2.4.92",
  "chapter": "Глава 2.4",
  "text": "2.4.92. При пересечении и сближении ВЛ с контактными проводами и несущими тросами трамвайных и троллейбусных линий должны быть выполнены следующие требования: 1) ВЛ должны, как правило, располагаться вне зоны, занятой сооружениями контактных сетей, включая опоры. В этой зоне опоры ВЛ должны быть анкерного типа, а неизолированные провода иметь двойное крепление; 2) провода ВЛ должны быть расположены над несущими тросами контактных проводов. Провода ВЛ должны быть многопроволочными с сечением не менее: алюминиевые - 35 мм, сталеалюминиевые - 25 мм, несущая жила СИП - 35 мм, сечение жилы СИП со всеми несущими проводниками жгута - не менее 25 мм. Соединение проводов ВЛ в пролетах пересечения не допускается; 3) расстояние от проводов ВЛ при наибольшей стреле провеса должно быть не менее 8 м до головки рельса трамвайной линии и 10,5 м до проезжей части улицы в зоне троллейбусной линии. При этом во всех случаях расстояние от проводов ВЛ до несущего троса или контактного провода должно быть не менее 1,5 м; 4) пересечение ВЛ с контактными проводами в местах расположения поперечин запрещается; 5) совместная подвеска на опорах троллейбусных линий контактных проводов и проводов ВЛ напряжением не более 380 В допускается при соблюдении следующих условий: опоры троллейбусных линий должны иметь механическую прочность, достаточную для подвески проводов ВЛ, расстояние между проводами ВЛ и кронштейном или устройством крепления несущего троса контактных проводов должно быть не менее 1,5 м."
 },
 {
  "id": "2.4.93",
  "chapter": "Глава 2.4",
  "text": "2.4.93. При пересечении и сближении ВЛ с канатными дорогами и надземными металлическими трубопроводами должны выполняться следующие требования: 1) ВЛ должна проходить под канатной дорогой; прохождение ВЛ над канатной дорогой не допускается; 2) канатные дороги должны иметь снизу мостки или сетки для ограждения проводов ВЛ; 3) при прохождении ВЛ под канатной дорогой или под трубопроводом провода ВЛ должны находиться от них на расстоянии: не менее 1 м - при наименьшей стреле провеса проводов до мостков или ограждающих сеток канатной дороги или до трубопровода; не менее 1 м - при наибольшей стреле провеса и наибольшем отклонении проводов до элементов канатной дороги или до трубопровода; 4) при пересечении ВЛ с трубопроводом расстояние от проводов ВЛ при их наибольшей стреле провеса до элементов трубопровода должно быть не менее 1 м. Опоры ВЛ, ограничивающие пролет пересечения с трубопроводом, должны быть анкерного типа. Трубопровод в пролете пересечения должен быть заземлен, сопротивление заземлителя - не более 10 Ом; 5) при параллельном следовании ВЛ с канатной дорогой или трубопроводом расстояние по горизонтали от проводов ВЛ до канатной дороги или трубопровода должно быть не менее высоты опоры, а на стесненных участках трассы при наибольшем отклонении проводов - не менее 1 м."
 },
 {
  "id": "2.4.94",
  "chapter": "Глава 2.4",
  "text": "2.4.94. При сближении ВЛ с пожаро- и взрывоопасными установками и с аэродромами следует руководствоваться требованиями, приведенными в 2.5.278, 2.5.291 и 2.5.292."
 },
 {
  "id": "2.4.95",
  "chapter": "Раздел 2. Передача электроэнергии.",
  "text": "2.4.95. Прохождение ВЛ до 1 кВ с изолированными и неизолированными проводами не допускается по территориям спортивных сооружений, школ (общеобразовательных и интернатов), технических училищ, детских дошкольных учреждений (детских яслей, детских садов, детских комбинатов), детских домов, детских игровых площадок, а также по территориям детских оздоровительных лагерей. По вышеуказанным территориям (кроме спортивных и игровых площадок) допускается прохождение ВЛИ при условии, что нулевая жила СИП должна быть изолированной, а полная ее проводимость должна быть не менее проводимости фазной жилы СИП. Текст документа сверен по: официальное издание Правила устройства электроустановок. Раздел 2. Передача электроэнергии. Главы 2.4, 2,5. - 7-е изд. - М.: Издательство НЦ ЭНАС, 2003"
 },
 {
  "id": "2.1.1",
  "chapter": "Глава 2.1",
  "text": "2.1.1. Настоящая глава Правил распространяется на электропроводки силовых, осветительных и вторичных цепей напряжением до 1 кВ переменного и постоянного тока, выполняемые внутри зданий и сооружений, на наружных их стенах, территориях предприятий, учреждений, микрорайонов, дворов, приусадебных участков, на строительных площадках с применением изолированных установочных проводов всех сечений, а также небронированных силовых кабелей с резиновой или пластмассовой изоляцией в металлической, резиновой или пластмассовой оболочке с сечением фазных жил до 16 мм (при сечении более 16 мм - см. гл. 2.3). Линии, выполняемые неизолированными проводами внутри помещений, должны отвечать требованиям, приведенным в гл. 2.2, вне зданий - в гл. 2.4. Ответвления от ВЛ к вводам (см. 2.1.6 и 2.4.2), выполняемые с применением изолированных или неизолированных проводов, должны сооружаться с соблюдением требований гл. 2.4, а ответвления, выполняемые с применением проводов (кабелей) на несущем тросе, - в соответствии с требованиями настоящей главы. Кабельные линии, проложенные непосредственно в земле, должны отвечать требованиям, приведенным в гл. 2.3. Дополнительные требования к электропроводкам приведены в гл. 1.5, 3.4, 5.4, 5.5 и в разд. 7."
 },
 {
  "id": "2.1.2",
  "chapter": "Глава 2.1",
  "text": "2.1.2. Электропроводкой называется совокупность проводов и кабелей с относящимися к ним креплениями, поддерживающими защитными конструкциями и деталями, установленными в соответствии с настоящими Правилами."
 },
 {
  "id": "2.1.3",
  "chapter": "Глава 2.1",
  "text": "2.1.3. Кабель, шнур, провод защищенный, незащищенный, кабель и провод специальный - определения по ГОСТ."
 },
 {
  "id": "2.1.4",
  "chapter": "Глава 2.1",
  "text": "2.1.4. Электропроводки разделяются на следующие виды: 1. Открытая электропроводка - проложенная по поверхности стен, потолков, по фермам и другим строительным элементам зданий и сооружений, по опорам и т.п. При открытой электропроводке применяются следующие способы прокладки проводов и кабелей: непосредственно по поверхности стен, потолков и т. п., на струнах, тросах, роликах, изоляторах, в трубах, коробах, гибких металлических рукавах, на лотках, в электротехнических плинтусах и наличниках, свободной подвеской и т. п. Открытая электропроводка может быть стационарной, передвижной и переносной. 2. Скрытая электропроводка - проложенная внутри конструктивных элементов зданий и сооружений (в стенах, полах, фундаментах, перекрытиях), а также по перекрытиям в подготовке пола, непосредственно под съемным полом и т. п. При скрытой электропроводке применяются следующие способы прокладки проводов и кабелей: в трубах, гибких металлических рукавах, коробах, замкнутых каналах и пустотах строительных конструкций, в заштукатуриваемых бороздах, под штукатуркой, а также замоноличиванием в строительные конструкции при их изготовлении."
 },
 {
  "id": "2.1.5",
  "chapter": "Глава 2.1",
  "text": "2.1.5. Наружной электропроводкой называется электропроводка, проложенная по наружным стенам зданий и сооружений, под навесами и т. п., а также между зданиями на опорах (не более четырех пролетов длиной до 25 м каждый) вне улиц, дорог и т. п. Наружная электропроводка может быть открытой и скрытой."
 },
 {
  "id": "2.1.6",
  "chapter": "Глава 2.1",
  "text": "2.1.6. Вводом от воздушной линии электропередачи называется электропроводка, соединяющая ответвление от ВЛ с внутренней электропроводкой, считая от изоляторов, установленных на наружной поверхности (стене, крыше) здания или сооружения, до зажимов вводного устройства."
 },
 {
  "id": "2.1.7",
  "chapter": "Глава 2.1",
  "text": "2.1.7. Струной как несущим элементом электропроводки называется стальная проволока, натянутая вплотную к поверхности стены, потолка и т. п., предназначенная для крепления к ней проводов, кабелей или их пучков."
 },
 {
  "id": "2.1.8",
  "chapter": "Глава 2.1",
  "text": "2.1.8. Полосой как несущим элементом электропроводки называется металлическая полоса, закрепленная вплотную к поверхности стены, потолка и т. п., предназначенная для крепления к ней проводов, кабелей или их пучков."
 },
 {
  "id": "2.1.9",
  "chapter": "Глава 2.1",
  "text": "2.1.9. Тросом как несущим элементом электропроводки называется стальная проволока или стальной канат, натянутые в воздухе, предназначенные для подвески к ним проводов, кабелей или их пучков."
 },
 {
  "id": "2.1.10",
  "chapter": "Глава 2.1",
  "text": "2.1.10. Коробом называется закрытая полая конструкция прямоугольного или другого сечения, предназначенная для прокладки в ней проводов и кабелей. Короб должен служить защитой от механических повреждений проложенных в нем проводов и кабелей. Короба могут быть глухими или с открываемыми крышками, со сплошными или перфорированными стенками и крышками. Глухие короба должны иметь только сплошные стенки со всех сторон и не иметь крышек. Короба могут применяться в помещениях и наружных установках."
 },
 {
  "id": "2.1.11",
  "chapter": "Глава 2.1",
  "text": "2.1.11. Лотком называется открытая конструкция, предназначенная для прокладки на ней проводов и кабелей. Лоток не является защитой от внешних механических повреждений проложенных на нем проводов и кабелей. Лотки должны изготовляться из несгораемых материалов. Они могут быть сплошными, перфорированными или решетчатыми. Лотки могут применяться в помещениях и наружных установках."
 },
 {
  "id": "2.1.12",
  "chapter": "Глава 2.1",
  "text": "2.1.12. Чердачным помещением называется такое непроизводственное помещение над верхним этажом здания, потолком которого является крыша здания и которое имеет несущие конструкции (кровлю, фермы, стропила, балки и т. п.) из сгораемых материалов. Аналогичные помещения и технические этажи, расположенные непосредственно над крышей, перекрытия и конструкции которых выполнены из несгораемых материалов, не рассматриваются как чердачные помещения. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "2.1.13",
  "chapter": "Глава 2.1",
  "text": "2.1.13. Допустимые длительные токи на провода и кабели электропроводок должны приниматься по гл. 1.3 с учетом температуры окружающей среды и способа прокладки."
 },
 {
  "id": "2.1.14",
  "chapter": "Глава 2.1",
  "text": "2.1.14. Сечения токопроводящих жил проводов и кабелей в электропроводках должны быть не менее приведенных в табл. 2.1.1. Сечения жил для зарядки осветительных арматур должны приниматься по 6.5.12-6.5.14. Сечения заземляющих и нулевых защитных проводников должны быть выбраны с соблюдением требований гл. 1.7. Таблица 2.1.1. Наименьшие сечения токопроводящих жил проводов и кабелей в электропроводках"
 },
 {
  "id": "2.1.15",
  "chapter": "Глава 2.1",
  "text": "2.1.15. В стальных и других механических прочных трубах, рукавах, коробах, лотках и замкнутых каналах строительных конструкций зданий допускается совместная прокладка проводов и кабелей (за исключением взаиморезервируемых): 1. Всех цепей одного агрегата. 2. Силовых и контрольных цепей нескольких машин, панелей, щитов, пультов и т. п., связанных технологическим процессом. 3. Цепей, питающих сложный светильник. 4. Цепей нескольких групп одного вида освещения (рабочего или аварийного) с общим числом проводов в трубе не более восьми. 5. Осветительных цепей до 42 В с цепями выше 42 В при условии заключения проводов цепей до 42 В в отдельную изоляционную трубу."
 },
 {
  "id": "2.1.16",
  "chapter": "Глава 2.1",
  "text": "2.1.16. В одной трубе, рукаве, коробе, пучке, замкнутом канале строительной конструкции или на одном лотке запрещается совместная прокладка взаиморезервируемых цепей, цепей рабочего и аварийного эвакуационного освещения, а также цепей до 42 В с цепями выше 42 В (исключение см. в 2.1.15, п. 5 и в 6.1.16, п. 1). Прокладка этих цепей допускается лишь в разных отсеках коробов и лотков, имеющих сплошные продольные перегородки с пределом огнестойкости не менее 0,25 ч из несгораемого материала. Допускается прокладка цепей аварийного (эвакуационного) и рабочего освещения по разным наружным сторонам профиля (швеллера, уголка и т. п.)."
 },
 {
  "id": "2.1.17",
  "chapter": "Глава 2.1",
  "text": "2.1.17. В кабельных сооружениях, производственных помещениях и электропомещениях для электропроводок следует применять провода и кабели с оболочками только из трудносгораемых или несгораемых материалов, а незащищенные провода - с изоляцией только из трудносгораемых или несгораемых материалов."
 },
 {
  "id": "2.1.18",
  "chapter": "Глава 2.1",
  "text": "2.1.18. При переменном или выпрямленном токе прокладка фазных и нулевого (или прямого и обратного) проводников в стальных трубах или в изоляционных трубах со стальной оболочкой должна осуществляться в одной общей трубе. Допускается прокладывать фазный и нулевой рабочий (или прямой и обратный) проводники в отдельных стальных трубах или в изоляционных трубах со стальной оболочкой, если длительный ток нагрузки в проводниках не превышает 25 А."
 },
 {
  "id": "2.1.19",
  "chapter": "Глава 2.1",
  "text": "2.1.19. При прокладке проводов и кабелей в трубах, глухих коробах, гибких металлических рукавах и замкнутых каналах должна быть обеспечена возможность замены проводов и кабелей."
 },
 {
  "id": "2.1.20",
  "chapter": "Глава 2.1",
  "text": "2.1.20. Конструктивные элементы зданий и сооружений, замкнутые каналы и пустоты которых используются для прокладки проводов и кабелей, должны быть несгораемыми."
 },
 {
  "id": "2.1.21",
  "chapter": "Глава 2.1",
  "text": "2.1.21. Соединение, ответвление и оконцевание жил проводов и кабелей должны производиться при помощи опрессовки, сварки, пайки или сжимов (винтовых, болтовых и т. п.) в соответствии с действующими инструкциями, утвержденными в установленном порядке."
 },
 {
  "id": "2.1.22",
  "chapter": "Глава 2.1",
  "text": "2.1.22. В местах соединения, ответвления и присоединения жил проводов или кабелей должен быть предусмотрен запас провода (кабеля), обеспечивающий возможность повторного соединения, ответвления или присоединения."
 },
 {
  "id": "2.1.23",
  "chapter": "Глава 2.1",
  "text": "2.1.23. Места соединения и ответвления проводов и кабелей должны быть доступны для осмотра и ремонта."
 },
 {
  "id": "2.1.24",
  "chapter": "Глава 2.1",
  "text": "2.1.24. В местах соединения и ответвления провода и кабели не должны испытывать механических усилий тяжения."
 },
 {
  "id": "2.1.25",
  "chapter": "Глава 2.1",
  "text": "2.1.25. Места соединения и ответвления жил проводов и кабелей, а также соединительные и ответвительные сжимы и т. п. должны иметь изоляцию, равноценную изоляции жил целых мест этих проводов и кабелей."
 },
 {
  "id": "2.1.26",
  "chapter": "Глава 2.1",
  "text": "2.1.26. Соединение и ответвление проводов и кабелей, за исключением проводов, проложенных на изолирующих опорах, должны выполняться в соединительных и ответвительных коробках, в изоляционных корпусах соединительных и ответвительных сжимов, в специальных нишах строительных конструкций, внутри корпусов электроустановочных изделий, аппаратов и машин. При прокладке на изолирующих опорах соединение или ответвление проводов следует выполнять непосредственно у изолятора, клицы или на них, а также на ролике."
 },
 {
  "id": "2.1.27",
  "chapter": "Глава 2.1",
  "text": "2.1.27. Конструкция соединительных и ответвительных коробок и сжимов должна соответствовать способам прокладки и условиям окружающей среды."
 },
 {
  "id": "2.1.28",
  "chapter": "Глава 2.1",
  "text": "2.1.28. Соединительные и ответвительные коробки и изоляционные корпуса соединительных и ответвительных сжимов должны быть, как правило, изготовлены из несгораемых или трудносгораемых материалов."
 },
 {
  "id": "2.1.29",
  "chapter": "Глава 2.1",
  "text": "2.1.29. Металлические элементы электропроводок (конструкции, короба, лотки, трубы, рукава, коробки, скобы и т. п.) должны быть защищены от коррозии в соответствии с условиями окружающей среды."
 },
 {
  "id": "2.1.30",
  "chapter": "Глава 2.1",
  "text": "2.1.30. Электропроводки должны быть выполнены с учетом возможных перемещений их в местах пересечений с температурными и осадочными швами. ВЫБОР ВИДА ЭЛЕКТРОПРОВОДКИ, ВЫБОР ПРОВОДОВ И КАБЕЛЕЙ И СПОСОБА ИХ ПРОКЛАДКИ"
 },
 {
  "id": "2.1.31",
  "chapter": "Глава 2.1",
  "text": "2.1.31. Электропроводка должна соответствовать условиям окружающей среды, назначению и ценности сооружений, их конструкции и архитектурным особенностям. Электропроводка должна обеспечивать возможность легкого распознания по всей длине проводников по цветам: голубого цвета - для обозначения нулевого рабочего или среднего проводника электрической сети; двухцветной комбинации зелено-желтого цвета - для обозначения защитного или нулевого защитного проводника; двухцветной комбинации зелено-желтого цвета по всей длине с голубыми метками на концах линии, которые наносятся при монтаже - для обозначения совмещенного нулевого рабочего и нулевого защитного проводника; черного, коричневого, красного, фиолетового, серого, розового, белого, оранжевого, бирюзового цвета - для обозначения фазного проводника."
 },
 {
  "id": "2.1.32",
  "chapter": "Глава 2.1",
  "text": "2.1.32. При выборе вида электропроводки и способа прокладки проводов и кабелей должны учитываться требования электробезопасности и пожарной безопасности."
 },
 {
  "id": "2.1.33",
  "chapter": "Глава 2.1",
  "text": "2.1.33. Выбор видов электропроводки, выбор проводов и кабелей и способа их прокладки следует осуществлять в соответствии с табл. 2.1.2. При наличии одновременно двух или более условий, характеризующих окружающую среду, электропроводка должна соответствовать всем этим условиям."
 },
 {
  "id": "2.1.34",
  "chapter": "Глава 2.1",
  "text": "2.1.34. Оболочки и изоляция проводов и кабелей, применяемых в электропроводках, должны соответствовать способу прокладки и условиям окружающей среды. Изоляция, кроме того, должна соответствовать номинальному напряжению сети. При наличии специальных требований, обусловленных характеристиками установки, изоляция проводов и защитные оболочки проводов и кабелей должны быть выбраны с учетом этих требований (см. также 2.1.50 и 2.1.51)."
 },
 {
  "id": "2.1.35",
  "chapter": "Глава 2.1",
  "text": "2.1.35. Нулевые рабочие проводники должны иметь изоляцию, равноценную изоляции фазных проводников. В производственных нормальных помещениях допускается использование стальных труб и тросов открытых электропроводок, а также металлических корпусов открыто установленных токопроводов, металлических конструкций зданий, конструкций производственного назначения (например, фермы, колонны, подкрановые пути) и механизмов в качестве одного из рабочих проводников линии в сетях напряжением до 42 В. При этом должны быть обеспечены непрерывность и достаточная проводимость этих проводников, видимость и надежная сварка стыков. Использование указанных выше конструкций в качестве рабочего проводника не допускается, если конструкции находятся в непосредственной близости от сгораемых частей зданий или конструкций."
 },
 {
  "id": "2.1.36",
  "chapter": "Глава 2.1",
  "text": "2.1.36. Прокладка проводов и кабелей, труб и коробов с проводами и кабелями по условиям пожарной безопасности должна удовлетворять требованиям табл. 2.1.3."
 },
 {
  "id": "2.1.37",
  "chapter": "Глава 2.1",
  "text": "2.1.37. При открытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищенных проводов расстояние в свету от провода (кабеля) до поверхности оснований, конструкций, деталей из сгораемых материалов должно составлять не менее 10 мм. При невозможности обеспечить указанное расстояние провод (кабель) следует отделять от поверхности слоем несгораемого материала, выступающим с каждой стороны провода (кабеля) не менее чем на 10 мм."
 },
 {
  "id": "2.1.38",
  "chapter": "Глава 2.1",
  "text": "2.1.38. При скрытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищенных проводов в закрытых нишах, в пустотах строительных конструкций (например, между стеной и облицовкой), в бороздах и т. п. с наличием сгораемых конструкций необходимо защищать провода и кабели сплошным слоем несгораемого материала со всех сторон."
 },
 {
  "id": "2.1.39",
  "chapter": "Глава 2.1",
  "text": "2.1.39. При открытой прокладке труб и коробов из трудносгораемых материалов по несгораемым и трудносгораемым основаниям и конструкциям расстояние в свету от трубы (короба) до поверхности конструкций, деталей из сгораемых материалов должно составлять не менее 100 мм. При невозможности обеспечить указанное расстояние трубу (короб) следует отделять со всех сторон от этих поверхностей сплошным слоем несгораемого материала (штукатурка, алебастр, цементный раствор, бетон и т. п.) толщиной не менее 10 мм."
 },
 {
  "id": "2.1.40",
  "chapter": "Глава 2.1",
  "text": "2.1.40. При скрытой прокладке труб и коробов из трудносгораемых материалов в закрытых нишах, в пустотах строительных конструкций (например, между стеной и облицовкой), в бороздах и т. п. трубы и короба следует отделять со всех сторон от поверхностей конструкций, деталей из сгораемых материалов сплошным слоем несгораемого материала толщиной не менее 10 мм."
 },
 {
  "id": "2.1.41",
  "chapter": "Глава 2.1",
  "text": "2.1.41. При пересечениях на коротких участках электропроводки с элементами строительных конструкций из сгораемых материалов эти участки должны быть выполнены с соблюдением требований 2.1.36-2.1.40."
 },
 {
  "id": "2.1.42",
  "chapter": "Глава 2.1",
  "text": "2.1.42. В местах, где вследствие высокой температуры окружающей среды применение проводов и кабелей с изоляцией и оболочками нормальной теплостойкости невозможно или приводит к нерациональному повышению расхода цветного металла, следует применять провода и кабели с изоляцией и оболочками повышенной теплостойкости."
 },
 {
  "id": "2.1.43",
  "chapter": "Глава 2.1",
  "text": "2.1.43. В сырых и особо сырых помещениях и наружных установках изоляция проводов и изолирующие опоры, а также опорные и несущие конструкции, трубы, короба и лотки должны быть влагостойкими."
 },
 {
  "id": "2.1.44",
  "chapter": "Глава 2.1",
  "text": "2.1.44. В пыльных помещениях не рекомендуется применять способы прокладки, при которых на элементах электропроводки может скапливаться пыль, а удаление ее затруднительно."
 },
 {
  "id": "2.1.45",
  "chapter": "Глава 2.1",
  "text": "2.1.45. В помещениях и наружных установках с химически активной средой все элементы электропроводки должны быть стойкими по отношению к среде либо защищены от ее воздействия."
 },
 {
  "id": "2.1.46",
  "chapter": "Глава 2.1",
  "text": "2.1.46. Провода и кабели, имеющие несветостойкую наружную изоляцию или оболочку, должны быть защищены от воздействия прямых лучей."
 },
 {
  "id": "2.1.47",
  "chapter": "Глава 2.1",
  "text": "2.1.47. В местах, где возможны механические повреждения электропроводки, открыто проложенные провода и кабели должны быть защищены от них своими защитными оболочками, а если такие оболочки отсутствуют или недостаточно стойки по отношению к механическим воздействиям, - трубами, коробами, ограждениями или применением скрытой электропроводки."
 },
 {
  "id": "2.1.48",
  "chapter": "Глава 2.1",
  "text": "2.1.48. Провода и кабели должны применяться лишь в тех областях, которые указаны в стандартах и технических условиях на кабели (провода)."
 },
 {
  "id": "2.1.49",
  "chapter": "Глава 2.1",
  "text": "2.1.49. Для стационарных электропроводок должны применяться преимущественно провода и кабели с алюминиевыми жилами. Исключения см. в 2.1.70, 3.4.3, 3.4.12, 5.5.6, 6.5.12-6.5.14, 7.2.53 и 7.3.93. Таблица 2.1.2. Выбор видов электропроводок, способов прокладки и проводов и кабелей Таблица 2.1.3. Выбор видов электропроводок и способов прокладки проводов и кабелей по условиям пожарной безопасности Не допускается применение проводов и кабелей с алюминиевыми жилами для присоединения к электротехническим устройствам, установленным непосредственно на виброизолирующих опорах. В музеях, картинных галереях, библиотеках, архивах и других хранилищах союзного значения следует применять провода и кабели только с медными жилами."
 },
 {
  "id": "2.1.50",
  "chapter": "Глава 2.1",
  "text": "2.1.50. Для питания переносных и передвижных электроприемников следует применять шнуры и гибкие кабели с медными жилами, специально предназначенные для этой цели, с учетом возможных механических воздействий. Все жилы указанных проводников, в том числе заземляющая, должны быть в общей оболочке, оплетке или иметь общую изоляцию. Для механизмов, имеющих ограниченное перемещение (краны, передвижные пилы, механизмы ворот и пр.), следует применять такие конструкции токопровода к ним, которые защищают жилы проводов и кабелей от излома (например, шлейфы гибких кабелей, каретки для подвижной подвески гибких кабелей)."
 },
 {
  "id": "2.1.51",
  "chapter": "Глава 2.1",
  "text": "2.1.51. При наличии масел и эмульсий в местах прокладки проводов следует применять провода с маслостойкой изоляцией либо защищать провода от их воздействия. ОТКРЫТЫЕ ЭЛЕКТРОПРОВОДКИ ВНУТРИ ПОМЕЩЕНИЙ"
 },
 {
  "id": "2.1.52",
  "chapter": "Глава 2.1",
  "text": "2.1.52. Открытую прокладку незащищенных изолированных проводов непосредственно по основаниям, на роликах, изоляторах, на тросах и лотках следует выполнять: 1. При напряжении выше 42 В в помещениях без повышенной опасности и при напряжении до 42 В в любых помещениях - на высоте не менее 2 м от уровня пола или площадки обслуживания. 2. При напряжении выше 42 В в помещениях с повышенной опасностью и особо опасных - на высоте не менее 2,5 м от уровня пола или площадки обслуживания. Данные требования не распространяются на спуски к выключателям, розеткам, пусковым аппаратам, щиткам, светильникам, устанавливаемым на стене. В производственных помещениях спуски незащищенных проводов к выключателям, розеткам, аппаратам, щиткам и т. п. должны быть защищены от механических воздействий до высоты не менее 1,5 м от уровня пола или площадки обслуживания. В бытовых помещениях промышленных предприятий, в жилых и общественных зданиях указанные спуски допускается не защищать от механических воздействий. В помещениях, доступных только для специально обученного персонала, высота расположения открыто проложенных незащищенных изолированных проводов не нормируется."
 },
 {
  "id": "2.1.53",
  "chapter": "Глава 2.1",
  "text": "2.1.53. В крановых пролетах незащищенные изолированные провода следует прокладывать на высоте не менее 2,5 м от уровня площадки тележки крана (если площадка расположена выше настила моста крана) или от настила моста крана (если настил расположен выше площадки тележки). Если это невозможно, то должны быть выполнены защитные устройства для предохранения персонала, находящегося на тележке и мосту крана, от случайного прикосновения к проводам. Защитное устройство должно быть установлено на всем протяжении проводов или на самом мосту крана в пределах расположения проводов."
 },
 {
  "id": "2.1.54",
  "chapter": "Глава 2.1",
  "text": "2.1.54. Высота открытой прокладки защищенных изолированных проводов, кабелей, а также проводов и кабелей в трубах, коробах со степенью защиты не ниже IР20, в гибких металлических рукавах от уровня пола или площадки обслуживания не нормируется."
 },
 {
  "id": "2.1.55",
  "chapter": "Глава 2.1",
  "text": "2.1.55. Если незащищенные изолированные провода пересекаются с незащищенными или защищенными изолированными проводами с расстоянием между проводами менее 10 мм, то в местах пересечения на каждый незащищенный провод должна быть наложена дополнительная изоляция."
 },
 {
  "id": "2.1.56",
  "chapter": "Глава 2.1",
  "text": "2.1.56. При пересечении незащищенных и защищенных проводов и кабелей с трубопроводами расстояния между ними в свету должны быть не менее 50 мм, а с трубопроводами, содержащими горючие или легковоспламеняющиеся жидкости и газы, - не менее 100 мм. При расстоянии от проводов и кабелей до трубопроводов менее 250 мм провода и кабели должны быть дополнительно защищены от механических повреждений на длине не менее 250 мм в каждую сторону от трубопровода. При пересечении с горячими трубопроводами провода и кабели должны быть защищены от воздействия высокой температуры или должны иметь соответствующее исполнение."
 },
 {
  "id": "2.1.57",
  "chapter": "Глава 2.1",
  "text": "2.1.57. При параллельной прокладке расстояние от проводов и кабелей до трубопроводов должно быть не менее 100 мм, а до трубопроводов с горючими или легковоспламеняющимися жидкостями и газами - не менее 400 мм. Провода и кабели, проложенные параллельно горячим трубопроводам, должны быть защищены от воздействия высокой температуры либо должны иметь соответствующее исполнение."
 },
 {
  "id": "2.1.58",
  "chapter": "Глава 2.1",
  "text": "2.1.58. В местах прохода проводов и кабелей через стены, междуэтажные перекрытия или выхода их наружу необходимо обеспечивать возможность смены электропроводки. Для этого проход должен быть выполнен в трубе, коробе, проеме и т. п. С целью предотвращения проникновения и скопления воды и распространения пожара в местах прохода через стены, перекрытия или выхода наружу следует заделывать зазоры между проводами, кабелями и трубой (коробом, проемом и т. п.), а также резервные трубы (короба, проемы и т. п.) легко удаляемой массой от несгораемого материала. Заделка должна допускать замену, дополнительную прокладку новых проводов и кабелей и обеспечивать предел огнестойкости проема не менее предела огнестойкости стены (перекрытия)."
 },
 {
  "id": "2.1.59",
  "chapter": "Глава 2.1",
  "text": "2.1.59. При прокладке незащищенных проводов на изолирующих опорах провода должны быть дополнительно изолированы (например, изоляционной трубой) в местах проходов через стены или перекрытия. При проходе этих проводов из одного сухого или влажного помещения в другое сухое или влажное помещение все провода одной линии допускается прокладывать в одной изоляционной трубе. При проходе проводов из сухого или влажного помещения в сырое, из одного сырого помещения в другое сырое или при выходе проводов из помещения наружу каждый провод должен прокладываться в отдельной изоляционной трубе. При выходе из сухого или влажного помещения в сырое или наружу здания соединения проводов должны выполняться в сухом или влажном помещении."
 },
 {
  "id": "2.1.60",
  "chapter": "Глава 2.1",
  "text": "2.1.60. На лотках, опорных поверхностях, тросах, струнах, полосах и других несущих конструкциях допускается прокладывать провода и кабели вплотную один к другому пучками (группами) различной формы (например, круглой, прямоугольной в несколько слоев). Провода и кабели каждого пучка должны быть скреплены между собой."
 },
 {
  "id": "2.1.61",
  "chapter": "Глава 2.1",
  "text": "2.1.61. В коробах провода и кабели допускается прокладывать многослойно с упорядоченным и произвольным (россыпью) взаимным расположением. Сумма сечений проводов и кабелей, рассчитанных по их наружным диаметрам, включая изоляцию и наружные оболочки, не должна превышать: для глухих коробов 35% сечения короба в свету; для коробов с открываемыми крышками 40%."
 },
 {
  "id": "2.1.62",
  "chapter": "Глава 2.1",
  "text": "2.1.62. Допустимые длительные токи на провода и кабели, проложенные пучками (группами) или многослойно, должны приниматься с учетом снижающих коэффициентов, учитывающих количество и расположение проводников (жил) в пучке, количество и взаимное расположение пучков (слоев), а также наличие ненагруженных проводников."
 },
 {
  "id": "2.1.63",
  "chapter": "Глава 2.1",
  "text": "2.1.63. Трубы, короба и гибкие металлические рукава электропроводок должны прокладываться так, чтобы в них не могла скапливаться влага, в том числе от конденсации паров, содержащихся в воздухе."
 },
 {
  "id": "2.1.64",
  "chapter": "Глава 2.1",
  "text": "2.1.64. В сухих непыльных помещениях, в которых отсутствуют пары и газы, отрицательно воздействующие на изоляцию и оболочку проводов и кабелей, допускается соединение труб, коробов и гибких металлических рукавов без уплотнения. Соединение труб, коробов и гибких металлических рукавов между собой, а также с коробами, корпусами электрооборудования и т. п. должно быть выполнено: в помещениях, которые содержат пары или газы, отрицательно воздействующие на изоляцию или оболочки проводов и кабелей, в наружных установках и в местах, где возможно попадание в трубы, короба и рукава масла, воды или эмульсии, - с уплотнением; короба в этих случаях должны быть со сплошными стенками и с уплотненными сплошными крышками либо глухими, разъемные короба - с уплотнениями в местах разъема, а гибкие металлические рукава - герметичными; в пыльных помещениях - с уплотнением соединений и ответвлений труб, рукавов и коробов для защиты от пыли."
 },
 {
  "id": "2.1.65",
  "chapter": "Глава 2.1",
  "text": "2.1.65. Соединение стальных труб и коробов, используемых в качестве заземляющих или нулевых защитных проводников, должно соответствовать требованиям, приведенным в настоящей главе и гл. 1.7. СКРЫТЫЕ ЭЛЕКТРОПРОВОДКИ ВНУТРИ ПОМЕЩЕНИЙ"
 },
 {
  "id": "2.1.66",
  "chapter": "Глава 2.1",
  "text": "2.1.66. Скрытые электропроводки в трубах, коробах и гибких металлических рукавах должны быть выполнены с соблюдением требований, приведенных в 2.1.63-2.1.65, причем во всех случаях - с уплотнением. Короба скрытых электропроводок должны быть глухими."
 },
 {
  "id": "2.1.67",
  "chapter": "Глава 2.1",
  "text": "2.1.67. Выполнение электропроводки в вентиляционных каналах и шахтах запрещается. Допускается пересечение этих каналов и шахт одиночными проводами и кабелями, заключенными в стальные трубы."
 },
 {
  "id": "2.1.68",
  "chapter": "Глава 2.1",
  "text": "2.1.68. Прокладку проводов и кабелей за подвесными потолками следует выполнять в соответствии с требованиями настоящей главы и гл. 7.1. ЭЛЕКТРОПРОВОДКИ В ЧЕРДАЧНЫХ ПОМЕЩЕНИЯХ"
 },
 {
  "id": "2.1.69",
  "chapter": "Глава 2.1",
  "text": "2.1.69. В чердачных помещениях могут применяться следующие виды электропроводок: открытая; проводами и кабелями, проложенными в трубах, а также защищенными проводами и кабелями в оболочках из несгораемых или трудносгораемых материалов - на любой высоте; незащищенными изолированными одножильными проводами на роликах или изоляторах (в чердачных помещениях производственных зданий - только на изоляторах) - на высоте не менее 2,5 м; при высоте до проводов менее 2,5 м они должны быть защищены от прикосновения и механических повреждений; скрытая: в стенах и перекрытиях из несгораемых материалов - на любой высоте."
 },
 {
  "id": "2.1.70",
  "chapter": "Глава 2.1",
  "text": "2.1.70. Открытые электропроводки в чердачных помещениях должны выполняться проводами и кабелями с медными жилами. Провода и кабели с алюминиевыми жилами допускаются в чердачных помещениях: зданий с несгораемыми перекрытиями - при открытой прокладке их в стальных трубах или скрытой прокладке их в несгораемых стенах и перекрытиях; производственных зданий сельскохозяйственного назначения со сгораемыми перекрытиями - при открытой прокладке их в стальных трубах с исключением проникновения пыли внутрь труб и соединительных (ответвительных) коробок; при этом должны быть применены резьбовые соединения."
 },
 {
  "id": "2.1.71",
  "chapter": "Глава 2.1",
  "text": "2.1.71. Соединение и ответвление медных или алюминиевых жил проводов и кабелей в чердачных помещениях должны осуществляться в металлических соединительных (ответвительных) коробках сваркой, опрессовкой или с применением сжимов, соответствующих материалу, сечению и количеству жил."
 },
 {
  "id": "2.1.72",
  "chapter": "Глава 2.1",
  "text": "2.1.72. Электропроводка в чердачных помещениях, выполненная с применением стальных труб, должна отвечать также требованиям, приведенным в 2.1.63-2.1.65."
 },
 {
  "id": "2.1.73",
  "chapter": "Глава 2.1",
  "text": "2.1.73. Ответвления от линий, проложенных в чердачных помещениях, к электроприемникам, установленным вне чердаков, допускаются при условии прокладки линий и ответвлений открыто в стальных трубах или скрыто в несгораемых стенах (перекрытиях)."
 },
 {
  "id": "2.1.74",
  "chapter": "Глава 2.1",
  "text": "2.1.74. Коммутационные аппараты в цепях светильников и других электроприемников, установленных непосредственно в чердачных помещениях, должны быть установлены вне этих помещений. НАРУЖНЫЕ ЭЛЕКТРОПРОВОДКИ"
 },
 {
  "id": "2.1.75",
  "chapter": "Глава 2.1",
