  "text": "5.2.2. Генераторы, синхронные компенсаторы и их вспомогательное оборудование, устанавливаемые на открытом воздухе, должны иметь специальное исполнение."
 },
 {
  "id": "5.2.3",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.3. Конструкция генераторов и синхронных компенсаторов должна обеспечивать их нормальную эксплуатацию и течение 20-25 лет с возможностью замены изнашивающихся и повреждаемых деталей и узлов при помощи основных грузоподъемных механизмов и средств малой механизации без полной разборки машины. Конструкциями гидрогенератора и системы его водоснабжения должна быть предусмотрена возможность полного удаления воды и отсутствия застойных зон при ремонте в любое время года."
 },
 {
  "id": "5.2.4",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.4. Генераторы и синхронные компенсаторы должны быть оборудованы контрольно-измерительными приборами в соответствии с гл. 1.6, устройствами управления, сигнализации, защиты в соответствии с 3.2.34-3.2.50 и с 3.2.72-3.2.90, устройствами АГП защиты ротора от перенапряжений, АРВ в соответствии с 3.3.52-3.3.60, а также устройствами автоматики для обеспечения автоматического пуска, работы и останова агрегата. Кроме того, турбогенераторы мощностью 100 МВт и более и синхронные компенсаторы с водородным охлаждением должны быть оборудованы устройствами дистанционного контроля вибрации подшипников. Турбо- и гидрогенераторы мощностью 300 МВт и более должны быть оборудованы также осциллографами с записью предаварийного процесса."
 },
 {
  "id": "5.2.5",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.5. Панели управления, релейной защиты, автоматики, возбуждения и непосредственного водяного охлаждения гидрогенератора должны, как правило, размещаться в непосредственной близости от него."
 },
 {
  "id": "5.2.6",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.6. Электрические и механические параметры мощных турбо- и гидрогенераторов должны, как правило, приниматься оптимальными с точки зрения нагрузочной способности. При необходимости обеспечения устойчивости работы параметры генераторов могут приниматься отличными от оптимальных с точки зрения нагрузочной способности при обосновании технико-экономическими расчетами."
 },
 {
  "id": "5.2.7",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.7. Напряжение генераторов должно приниматься на основе технико-экономических расчетов по согласованию с заводом-изготовителем и в соответствии с требованиями действующих ГОСТ."
 },
 {
  "id": "5.2.8",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.8. Установка дополнительного оборудования для использования гидрогенераторов в качестве синхронных компенсаторов должна быть обоснована технико-экономическими расчетами."
 },
 {
  "id": "5.2.9",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.9. Для монтажа, разборки и сборки генераторов, синхронных компенсаторов и их вспомогательного оборудования должны быть предусмотрены стационарные, передвижные или инвентарные подъемно-транспортные приспособления и механизмы."
 },
 {
  "id": "5.2.10",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.10. При применении наружных грузоподъемных кранов гидроэлектростанций должны быть предусмотрены простые мероприятия для исключения воздействия дождя и снега на оборудование при продолжительном раскрытии помещений и монтажных площадок."
 },
 {
  "id": "5.2.11",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.11. Электростанции должны иметь помещения для хранения резервных стержней обмотки статора. Помещения должны быть сухими, отапливаемыми, с температурой не ниже плюс 5°С, оборудованными специальными стеллажами. ОХЛАЖДЕНИЕ  И СМАЗКА"
 },
 {
  "id": "5.2.12",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.12. При питании морской или aгpecсивнo воздействующей пресной водой газоохладители, теплообменники и маслоохладители, трубопроводы и арматура к ним должны выполняться из материалов, стойких к воздействию коррозии"
 },
 {
  "id": "5.2.13",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.13. Генераторы и синхронные компенсаторы с разомкнутой системой охлаждения и гидрогенераторы мощностью 1 МВт и бoлее с частичным отбором воздуха для отопления должны быть снабжены фильтрами для очистки входящего в них извне воздуха, а также устройствами для быстрого прекращения его подачи в случае возгорания генератора или синхронного компенсатора."
 },
 {
  "id": "5.2.14",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.14. Для генераторов и синхронных компенсаторов с замкнутой системой воздушного охлаждения должны быть выполнены следующие мероприятия: 1. Камеры холодного и горячего воздуха должны иметь плотно закрывающиеся остекленные смотровые лючки. 2. Двери камер холодного и горячего воздуха должны быть стальными, плотно закрывающимися, открывающимися наружу и иметь самозапирающиеся замки, открываемые без ключа с внутренней стороны камер. 3. Внутри камер холодного и горячего воздуха должно быть оборудовано освещение с выключателями, вынесенными наружу. 4. Короба горячего воздуха, а также конденсаторы и водопроводы паровых турбин, если они находятся в камерах охлаждения, должны быть покрыты тепловой изоляцией во избежание подогрева холодного воздуха и конденсации влаги на поверхности труб. 5. В камерах холодного воздуха должны быть устроены кюветы для удаления сконденсировавшейся на воздухоохладителях воды. Для турбогенераторов конец трубы, выводящей воду в дренажный канал, должен снабжаться гидравлическим затвором, при этом рекомендуется установка устройства сигнализации, реагирующего на появление воды в сливной трубе. 6. Корпус, стыки, воздуховод и другие участки должны быть тщательно уплотнены для предотвращения присоса воздуха в замкнутую систему вентиляции. В дверях камер холодного воздуха турбогенераторов и синхронных компенсаторов должен быть выполнен организованный присос воздуха через фильтр, который устанавливается в области разрежения (после воздухоохладителя). 7. Стены камер и воздушных коробов должны быть плотными, они должны быть окрашены светлой, не поддерживающей горения краской или облицованы глазурованными плитками либо пластиковым покрытием, не поддерживающим горения. Полы камер и фундаменты должны иметь покрытие, не допускающее образования пыли (например, цементное с мраморной крошкой, из керамической плитки)."
 },
 {
  "id": "5.2.15",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.15. Турбогенераторы и синхронные компенсаторы с водородным охлаждением должны быть оборудованы: 1. Установкой централизованного снабжения водородом с механизацией погрузки и разгрузки газовых баллонов, газопроводами подпитки газом и приборами контроля за параметрами газа (давление, чистота и др.) в генераторе и синхронном компенсаторе. Для подачи водорода от газовых резервуаров в машинный зал предусматривается одна магистраль (при необходимости могут быть проложены две). Схема газопроводов выполняется кольцевой секционированной. Для синхронных компенсаторов выполняется одна магистраль. Для предупреждения образования взрывоопасной газовой смеси на питающих водородных линиях и на линиях подачи воздуха должна быть обеспечена возможность создания видимых разрывов перед турбогенератором и синхронным компенсатором. 2. Установкой централизованного снабжения инертным газом (углекислым газом или азотом) с механизацией погрузки и разгрузки газовых баллонов для вытеснения водорода или воздуха из генератора (синхронного компенсатора), для продувки и тушения пожара в главном масляном баке турбины, в опорных подшипниках генератора и в токопроводах. 3. Основным, резервным, а турбогенераторы, кроме того, и аварийным источниками маслоснабжения водородных уплотнений, демпферным баком для питания торцовых уплотнений маслом в течение времени, необходимого для аварийного останова генератора со срывом вакуума турбины, для турбогенераторов мощностью 60 МВт и более. Резервный и аварийный источники маслоснабжения должны автоматически включаться в работу при отключении рабочего источника маслоснабжения, а также при снижении давления масла. 4. Автоматическими регуляторами давления масла на водородных уплотнениях турбогенераторов. В схеме маслоснабжения обходные вентили регуляторов должны быть регулировочными, а не запорными для исключения бросков давления масла при переходах с ручного регулирования на автоматическое и обратно. 5. Устройствами для осушки водорода, включенными в контур циркуляции водорода в генераторе или синхронном компенсаторе. 6. Предупредительной сигнализацией, действующей при неисправностях газомасляной системы водородного охлаждения и отклонении ее параметров (давления, чистоты водорода, перепада давления масло - водород) от заданных значений. 7. Контрольно-измерительными приборами и реле автоматики для контроля и управления газомасляной системой водородного охлаждения, при этом не допускается размещение газовых и электрических приборов на одной закрытой панели. 8. Вентиляционными установками в местах скопления газа главного масляного бака, масляных камер на сливе, основных подшипников турбогенератора и т. д. В фундаментах турбогенераторов и синхронных компенсаторов не должно быть замкнутых пространств, в которых возможно скопление водорода. При наличии объемов, ограниченных строительными конструкциями (балки, ригели и др.), в которых возможно скопление водорода, из наиболее высоких точек этих объемов должен быть обеспечен свободный выход водорода вверх (например, путем закладки труб). 9. Дренажными устройствами для слива воды и масла из корпуса. Система дренажа должна исключать возможность перетока горячего газа в отсеки холодного газа. 10. Указателем появления жидкости в корпусе турбогенератора (синхронного компенсатора). 11. Источником сжатого воздуха с избыточным давлением не менее 0,2 МПа с фильтром и осушителем воздуха."
 },
 {
  "id": "5.2.16",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.16. Генераторы и синхронные компенсаторы с водяным охлаждением обмоток должны быть оборудованы: 1. Трубопроводами подачи и слива дистиллята, выполненными из материалов, стойких к воздействию коррозии. 2. Основным и резервным насосами дистиллята. 3. Механическими, магнитными и ионитовыми фильтрами дистиллята и устройствами для очистки дистиллята от газовых примесей. Дистиллят не должен иметь примесей солей и газов. 4. Расширительным баком с защитой дистиллята от внешней среды. 5. Основным и резервным теплообменниками для охлаждения дистиллята. В качестве первичной охлаждающей воды в теплообменниках должны применяться: для гидрогенераторов и синхронных компенсаторов - техническая вода, для турбогенераторов - конденсат от конденсатных насосов турбины и как резерв техническая вода or циркуляционных насосов газоохладителей генераторов. 6. Предупредительной сигнализацией и защитой, действующей при отклонениях от нормального режима работы системы водяного охлаждения. 7. Контрольно-измерительными приборами и реле автоматики для контроля и управления системой водяного охлаждения. 8. Устройствами обнаружения утечки водорода в тракт водяного охлаждения обмоток статора. 9. Контрольными трубками с кранами, выведенными наружу из высших точек сливного и напорного коллекторов дистиллята, для удаления воздуха из системы водяного охлаждения обмотки статора во время заполнения ее дистиллятом."
 },
 {
  "id": "5.2.17",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.17. В каждой системе трубопроводов, подводящих воду к газоохладителям, теплообменникам и маслоохладителям, следует установить фильтры, при этом должна быть предусмотрена возможность их очистки и промывки без нарушения нормальной работы генератора и синхронного компенсатора."
 },
 {
  "id": "5.2.18",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.18. Каждая секция газоохладителей и теплообменников должна иметь задвижки для отключения ее от напорного и сливного коллекторов и для распределения воды по отдельным секциям. На общем трубопроводе, отводящем воду из всех секций охладителей каждого генератора, должна быть установлена задвижка для регулирования расхода воды через все секции охладителя. Для турбогенераторов штурвальный привод этой задвижки рекомендуется вывести на уровень пола машинного зала."
 },
 {
  "id": "5.2.19",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.19. Каждая секция газоохладителей и теплообменников в самой высокой точке должна иметь краны для выпуска воздуха."
 },
 {
  "id": "5.2.20",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.20. В системе охлаждения газа или воздуха турбогенераторов и синхронных компенсаторов должно быть предусмотрено регулирование температуры охлаждающей воды при помощи рециркуляционных устройств."
 },
 {
  "id": "5.2.21",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.21. В схеме подачи охлаждающей воды должно быть предусмотрено автоматическое включение резервного насоса при отключении работающего, а также при снижении давления охлаждающей воды. У синхронных компенсаторов должно быть предусмотрено резервное питание от постоянно действующего надежного источника охлаждающей воды (система технической воды, баки и т. п )."
 },
 {
  "id": "5.2.22",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.22. На питающих трубопроводах технического водоснабжения генераторов должны устанавливаться расходомеры."
 },
 {
  "id": "5.2.23",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.23. На площадке турбины, соединенной с турбогенератором, который имеет водяное или водородное охлаждение, должны быть установлены: манометры, показывающие давление охлаждающей воды в напорном коллекторе, давление водорода в корпусе турбогенератора, давление углекислого газа (азота) в газопроводе к генератору; устройства сигнализации снижения давления воды в напорном коллекторе; пост газового управления; щиты управления газомасляным и водяным хозяйствами."
 },
 {
  "id": "5.2.24",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.24. На месте установки насосов газоохладителей, теплообменников и маслоохладителей должны быть установлены манометры на напорном коллекторе и на насосах."
 },
 {
  "id": "5.2.25",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.25. На напорных и сливных трубопроводах газоохладителей, теплообменников и маслоохладителей должны быть встроены гильзы для ртутных термометров."
 },
 {
  "id": "5.2.26",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.26. Для синхронных компенсаторов, устанавливаемых на открытом воздухе, должна предусматриваться возможность слива воды из охлаждающей системы при останове агрегата."
 },
 {
  "id": "5.2.27",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.27. Газовая система должна удовлетворять требованиям нормальной эксплуатации водородного охлаждения и проведения операций по замене охлаждающей среды в турбогенераторе и синхронном компенсаторе."
 },
 {
  "id": "5.2.28",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.28. Газовая сеть должна выполняться из цельнотянутых труб с применением газоплотной арматуры. Газопроводы должны быть доступны для осмотра и ремонта и иметь защиту от механических повреждений."
 },
 {
  "id": "5.2.29",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.29. Трубопроводы циркуляционных систем смазки и водородных уплотнений турбогенераторов и синхронных компенсаторов с водородным охлаждением должны выполняться из цельнотянутых труб."
 },
 {
  "id": "5.2.30",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.30. У турбогенераторов мощностью 3 МВт и более подшипники со стороны, противоположной турбине, подшипники возбудителя и водородные уплотнения должны быть электрически изолированы от корпуса и маслопроводов. Конструкция изолированного подшипника и водородных уплотнений должна обеспечивать проведение периодического контроля их изоляции во время работы агрегата. У синхронного компенсатора подшипники должны быть электрически изолированы от корпуса компенсатора и маслопроводов. У синхронного компенсатора с непосредственно присоединенным возбудителем допускается изолировать только один подшипник (со стороны, противоположной возбудителю). У гидрогенераторов подпятники и подшипники, расположенные над ротором, должны быть электрически изолированы от корпуса."
 },
 {
  "id": "5.2.31",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.31. На каждом маслопроводе электрически изолированных подшипников турбогенераторов, синхронных компенсаторов и горизонтальных гидрогенераторов следует устанавливать последовательно два электрически изолированных фланцевых соединения."
 },
 {
  "id": "5.2.32",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.32. Подшипники турбогенераторов, синхронных компенсаторов и их возбудителей, а также водородные уплотнения, масляные ванны подшипников и подпятников гидрогенераторов должны быть выполнены таким образом, чтобы исключалась возможность разбрызгивания масла и попадания масла и его паров на обмотки, контактные кольца и коллекторы. Сливные патрубки подшипников с циркуляционной смазкой и водородных уплотнений должны иметь смотровые стекла для наблюдения за струёй выходящего масла. Для освещения смотровых стекол должны применяться светильники, присоединенные к сети аварийного освещения. 5 2.33. Для турбогенераторов с непосредственным водородным охлаждением обмоток должны быть установлены автоматические газоанализаторы контроля наличия водорода в картерах подшипников и закрытых токопроводах."
 },
 {
  "id": "5.2.34",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.34. Смешанные системы охлаждения генераторов и синхронных компенсаторов должны соответствовать требованиям 5.2.13-5.2.15. СИСТЕМЫ ВОЗБУЖДЕНИЯ"
 },
 {
  "id": "5.2.35",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.35. Требования, приведенные в 5.2.36-5.2.52, распространяются на стационарные установки систем возбуждения турбо- и гидрогенераторов и синхронных компенсаторов."
 },
 {
  "id": "5.2.36",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.36 Системой возбуждения называется совокупность оборудования, аппаратов и устройств, объединенных соответствующими цепями, которая обеспечивает необходимое возбуждение генераторов и синхронных компенсаторов в нормальных и аварийных режимах, предусмотренных ГОСТ и техническими условиями. В систему возбуждения генератора (синхронного компенсатора) входят: возбудитель (генератор постоянного тока, генератор переменного тока или трансформатор с преобразователем), автоматический регулятор возбуждения, коммутационная аппаратура, измерительные приборы, средства защиты ротора от перенапряжений и защиты оборудования системы возбуждения от повреждений."
 },
 {
  "id": "5.2.37",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.37. Электрооборудование и аппаратура систем возбуждения должны соответствовать требованиям ГОСТ на синхронные генераторы и компенсаторы и техническим условиям на это оборудование и аппаратуру."
 },
 {
  "id": "5.2.38",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.38. Системы возбуждения, у которых действующее значение эксплуатационного напряжения или длительного перенапряжения (например, при форсировке возбуждения) превышает 1 кВ, должны выполняться в соответствии с требованиями настоящих Правил, предъявляемыми к электроустановкам выше 1 кВ. При определении перенапряжений для вентильных систем возбуждения учитываются и коммутационные перенапряжения."
 },
 {
  "id": "5.2.39",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.39. Системы возбуждения должны быть оборудованы устройствами управления, защиты, сигнализации и контрольно-измерительными приборами в объеме, обеспечивающем автоматический пуск, работу во всех предусмотренных режимах, а также останов генератора и синхронного компенсатора на электростанциях и подстанциях без постоянного дежурства персонала."
 },
 {
  "id": "5.2.40",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.40. Пульты и панели управления, приборы контроля и аппаратура сигнализации системы охлаждения, а также силовые преобразователи тиристорных или иных полупроводниковых возбудителей должны размещаться в непосредственной близости один от другого. Допускается установка теплообменников в другом помещении, при этом панель управления теплообменником должна устанавливаться рядом с ним. Пульт (панель), с которого может производиться управление возбуждением, должен быть оборудован приборами контроля возбуждения."
 },
 {
  "id": "5.2.41",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.41. Выпрямительные установки систем возбуждения генераторов и синхронных компенсаторов должны быть оборудованы сигнализацией и защитой, действующими при повышении температуры охлаждающей среды или вентилей сверх допустимой, а также снабжены приборами для контроля температуры охлаждающей среды и силы тока установки. При наличии в выпрямительной установке нескольких групп выпрямителей должна контролироваться сила тока каждой группы."
 },
 {
  "id": "5.2.42",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.42. Системы возбуждения должны быть оборудованы устройствами контроля изоляции, позволяющими осуществлять измерение изоляции в процессе работы, а также сигнализировать о снижении сопротивления изоляции ниже нормы. Допускается не выполнять такую сигнализацию для бесщеточных систем возбуждения."
 },
 {
  "id": "5.2.43",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.43. Цепи систем возбуждения, связанные с анодами и катодами выпрямительных установок, должны выполняться с уровнем изоляции, соответствующим испытательным напряжениям анодных и катодных цепей. Связи анодных цепей выпрямителей, катодных цепей отдельных групп, а также других цепей при наличии нескомпенсированных пульсирующих или переменных токов должны выполняться кабелем без металлических оболочек. Цепи напряжения обмотки возбуждения генератора или синхронного компенсатора для измерения и подключения устройства АРВ должны выполняться отдельным кабелем с повышенным уровнем изоляции без захода через обычные ряды зажимов. Присоединение к обмотке возбуждения должно производиться через рубильник."
 },
 {
  "id": "5.2.44",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.44. При применении устройств АГП с разрывом цепи ротора, а также при использовании статических возбудителей с преобразователями обмотка ротора должна защищаться разрядником многократного действия. Допускается применение разрядника однократного действия. Разрядник должен быть подключен параллельно ротору через активное сопротивление, рассчитанное на длительную работу при пробое разрядника в режиме с напряжением возбуждения, равным 110% номинального."
 },
 {
  "id": "5.2.45",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.45. Разрядники, указанные в 5.2.44, должны иметь сигнализацию срабатывания."
 },
 {
  "id": "5.2.46",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.46. Система возбуждения генераторов и синхронных компенсаторов должна выполняться таким образом, чтобы: 1. Отключение любого из коммутационных аппаратов в цепях АРВ и управления возбудителем не приводило к ложным форсировкам в процессе пуска, останова и работы генератора на холостом ходу. 2. Исчезновение напряжения оперативного тока в цепях АРВ и управления возбудителем не приводило к нарушению работы генератора и синхронного компенсатора. 3. Имелась возможность производить ремонтные и другие работы на выпрямителях и их вспомогательных устройствах при работе турбогенератора на резервном возбудителе. Это требование не относится к бесщеточным системам возбуждения. 4. Исключалась возможность повреждения системы возбуждения при КЗ в цепях ротора и на его контактных кольцах. В случае применения статических преобразователей допускается защита их автоматическими выключателями и плавкими предохранителями."
 },
 {
  "id": "5.2.47",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.47. Тиристорные системы возбуждения должны предусматривать возможность гашения поля генераторов и синхронных компенсаторов переводом преобразователя в инверторный режим. В системах возбуждения со статическими преобразователями, выполненными по схеме самовозбуждения, а также в системах возбуждения с электромашинными возбудителями должно быть применено устройство АГП."
 },
 {
  "id": "5.2.48",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.48. Все системы возбуждения (основные и резервные) должны иметь устройства, обеспечивающие при подаче импульса на гашение поля полное развозбуждение (гашение поля) синхронного генератора или компенсатора независимо от срабатывания АГП."
 },
 {
  "id": "5.2.49",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.49. Система водяного охлаждения возбудителя должна обеспечивать возможность полного спуска воды из системы, выпуска воздуха при заполнении системы водой, периодической чистки теплообменников. Закрытие и открытие задвижек системы охлаждения на одном из возбудителей не должны приводить к изменению режима охлаждения на другом возбудителе."
 },
 {
  "id": "5.2.50",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.50. Пол помещений выпрямительных установок с водяной системой охлаждения должен быть выполнен таким образом, чтобы при утечках воды исключалась возможность ее попадания на токопроводы, КРУ и другое электрооборудование, расположенное ниже системы охлаждения."
 },
 {
  "id": "5.2.51",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.51. Электромашинные возбудители постоянного тока (основные при работе без АРВ и резервные) должны иметь релейную форсировку возбуждения."
 },
 {
  "id": "5.2.52",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.52. Турбогенераторы должны иметь резервное возбуждение, схема которого должна обеспечивать переключение с рабочего возбуждения на резервное и обратно без отключения генераторов от сети. Для турбогенераторов мощностью 12 МВт и менее необходимость резервного возбуждения устанавливается главным инженером энергосистемы. На гидроэлектростанциях резервные возбудители не устанавливаются."
 },
 {
  "id": "5.2.53",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.53. На турбогенераторах с непосредственным охлаждением обмотки ротора переключение с рабочего возбуждения на резервное и обратно должно производиться дистанционно."
 },
 {
  "id": "5.2.54",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.54. Система возбуждения гидрогенератора должна обеспечивать возможность его начального возбуждения при отсутствии переменного тока в системе собственных нужд гидроэлектростанции."
 },
 {
  "id": "5.2.55",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.55. По требованию заказчика система возбуждения должна быть рассчитана на автоматическое управление при останове в резерв синхронных генераторов и компенсаторов и пуске находящихся в резерве."
 },
 {
  "id": "5.2.56",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.56. Все системы возбуждения на время выхода из строя АРВ должны иметь средства, обеспечивающие нормальное возбуждение, развозбуждение и гашение поля синхронной машины. РАЗМЕЩЕНИЕ И УСТАНОВКА ГЕНЕРАТОРОВ И СИНХРОННЫХ КОМПЕНСАТОРОВ"
 },
 {
  "id": "5.2.57",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.57. Расстояния от генераторов и синхронных компенсаторов до стен зданий, а также расстояния между ними должны определяться по технологическим условиям, однако они должны быть не менее приведенных в 5.1.11-5.1.13. Размеры машинного зала должны выбираться с учетом: 1) возможности монтажа и демонтажа агрегатов без останова работающих aгpeгaтов; 2) применения кранов со специальными, преимущественно жесткими захватными приспособлениями, позволяющими полностью использовать ход крана; 3) отказа от подъема и опускания краном отдельных длинных, но относительно легких деталей агрегата (штанги, тяги) с их монтажом специальными подъемными приспособлениями; 4) возможности размещения узлов и деталей во время монтажа и ремонта агрегата."
 },
 {
  "id": "5.2.58",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.58. Фундамент и конструкция генераторов и синхронных компенсаторов должны быть выполнены так, чтобы при работе оборудования вибрация оборудования, фундамента и здания не превышала значений, установленных нормами."
 },
 {
  "id": "5.2.59",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.59. Вблизи гидрогенераторов допускается установка воздухосборников сжатого воздуха."
 },
 {
  "id": "5.2.60",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.60. Турбогенераторы и синхронные компенсаторы с воздушным охлаждением и гидрогенераторы должны иметь устройства для тушения пожара водой. Допускается также применение других устройств. На гидрогенераторах автоматизированных гидростанций, а также на синхронных компенсаторах с воздушным охлаждением, установленных на подстанциях без постоянного дежурства персонала, пожаротушение должно производиться автоматически. Ввод в действие запорных устройств впуска воды в машину осуществляется либо непосредственно от дифференциальной зашиты, либо при одновременном срабатывании дифференциальной защиты и специальных датчиков пожаротушения. Подвод воды должен быть выполнен таким образом, чтобы возможность просачивания воды в генератор и синхронный компенсатор в эксплуатационных условиях была полностью исключена."
 },
 {
  "id": "5.2.61",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.61. Система пожаротушения гидрогенераторов должна предусматривать отвод использованной воды в дренажную систему."
 },
 {
  "id": "5.2.62",
  "chapter": "ГЛАВА 5.2",
  "text": "5.2.62. Для тушения пожара в турбогенераторах и синхронных компенсаторах с косвенным водородным охлаждением при работе машины на воздухе (период наладки) должна быть предусмотрена возможность использования углекислотой (азотной) установки, выполняемой в соответствии с требованиями 5.2.15, п. 2."
 },
 {
  "id": "5.2.63",
  "chapter": "Глава 5.3",
  "text": "5.2.63. Баллоны с углекислым газом (азотом), устанавливаемые в центральной углекислотной (азотной) установке, должны храниться в условиях, определяемых правилами Госгортехнадзора России. Глава 5.3 ЭЛЕКТРОДВИГАТЕЛИ И ИХ КОММУТАЦИОННЫЕ АППАРАТЫ ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "5.3.1",
  "chapter": "Глава 5.3",
  "text": "5.3.1. Настоящая глава Правил распространяется на электродвигатели и их коммутационные аппараты в стационарных установках производственных и других помещений различного назначения. На эти установки распространяются также требования, приведенные в 5.1.11, 5.1.13, 5.1.17, 5.1.19, и соответствующие требования других глав в той мере, в какой они не изменены настоящей главой ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "5.3.2",
  "chapter": "Глава 5.3",
  "text": "5.3.2. Меры по обеспечению надежности питания должны выбираться в соответствии с требованиями гл.1.2 в зависимости от категории ответственности электроприемников. Эти меры могут применяться не к отдельным электродвигателям, а к питающим их трансформаторам и преобразовательным подстанциям, распределительным устройствам и пунктам. Резервирования линии, непосредственно питающей электродвигатель, не требуется независимо от категории надежности электроснабжения."
 },
 {
  "id": "5.3.3",
  "chapter": "Глава 5.3",
  "text": "5.3.3. Если необходимо обеспечить непрерывность технологического процесса при выходе из строя электродвигателя, его коммутационной аппаратуры или линии, непосредственно питающей электродвигатель, резервирование следует осуществлять путем установки резервного технологического агрегата или другими способами."
 },
 {
  "id": "5.3.4",
  "chapter": "Глава 5.3",
  "text": "5.3.4. Электродвигатели и их коммутационные аппараты должны быть выбраны и установлены таким образом и в необходимых случаях обеспечены такой системой охлаждения, чтобы температура их при работе не превышала допустимой (см. также 5.3.20)."
 },
 {
  "id": "5.3.5",
  "chapter": "Глава 5.3",
  "text": "5.3.5. Электродвигатели и аппараты должны быть установлены таким образом, чтобы они были доступны для осмотра и замены, а также по возможности для ремонта на месте установки. Если электроустановка содержит электродвигатели или аппараты массой 100 кг и более, то должны быть предусмотрены приспособления для их такелажа."
 },
 {
  "id": "5.3.6",
  "chapter": "Глава 5.3",
  "text": "5.3.6. Вращающиеся части электродвигателей и части, соединяющие электродвигатели с механизмами (муфты, шкивы), должны иметь ограждения от случайных прикосновений."
 },
 {
  "id": "5.3.7",
  "chapter": "Глава 5.3",
  "text": "5.3.7. Электродвигатели и их коммутационные аппараты должны быть заземлены или занулены в соответствии с требованиями гл. 1.7."
 },
 {
  "id": "5.3.8",
  "chapter": "Глава 5.3",
  "text": "5.3.8. Исполнение электродвигателей должно соответствовать условиям окружающей среды. ВЫБОР ЭЛЕКТРОДВИГАТЕЛЕЙ"
 },
 {
  "id": "5.3.9",
  "chapter": "Глава 5.3",
  "text": "5.3.9. Электрические и механические параметры электродвигателей (номинальные мощность, напряжение, частота вращения, относительная продолжительность рабочего периода, пусковой, минимальный, максимальный моменты, пределы регулирования частоты вращения и т. п.) должны соответствовать параметрам приводимых ими механизмов во всех режимах их работы в данной установке."
 },
 {
  "id": "5.3.10",
  "chapter": "Глава 5.3",
  "text": "5.3.10. Для механизмов, сохранение которых в работе после кратковременных перерывов питания или понижения напряжения, обусловленных отключением КЗ, действием АПВ или АВР, необходимо по технологическим условиям и допустимо по условиям техники безопасности, должен быть обеспечен самозапуск их электродвигателей. Применять для механизмов с самозапуском электродвигатели и трансформаторы большей мощности, чем это требуется для их нормальной длительной работы, как правило, не требуется."
 },
 {
  "id": "5.3.11",
  "chapter": "Глава 5.3",
  "text": "5.3.11. Для привода механизмов, не требующих регулирования частоты вращения, независимо от их мощности рекомендуется применять электродвигатели синхронные или асинхронные с короткозамкнутым ротором. Для привода механизмов, имеющих тяжелые условия пуска или работы либо требующих изменения частоты вращения, следует применять электродвигатели с наиболее простыми и экономичными методами пуска или регулирования частоты вращения, возможными в данной установке."
 },
 {
  "id": "5.3.12",
  "chapter": "Глава 5.3",
  "text": "5.3.12. Синхронные электродвигатели, как правило, должны иметь устройства форсировки возбуждения или компаундирования."
 },
 {
  "id": "5.3.13",
  "chapter": "Глава 5.3",
  "text": "5.3.13. Синхронные электродвигатели в случаях, когда они по своей мощности могут обеспечить регулирование напряжения или режима реактивной мощности в данном узле нагрузки, должны иметь АРВ согласно 3.3.39."
 },
 {
  "id": "5.3.14",
  "chapter": "Глава 5.3",
  "text": "5.3.14. Электродвигатели постоянного тока допускается применять только в тех случаях, когда электродвигатели переменного тока не обеспечивают требуемых характеристик механизма или неэкономичны."
 },
 {
  "id": "5.3.15",
  "chapter": "Глава 5.3",
  "text": "5.3.15. Электродвигатели, устанавливаемые в помещениях с нормальной средой, как правило, должны иметь исполнение IP00 или IP20."
 },
 {
  "id": "5.3.16",
  "chapter": "Глава 5.3",
  "text": "5.3.16. Электродвигатели, устанавливаемые на открытом воздухе, должны иметь исполнение не менее IP44 или специальное, соответствующее условиям их работы (например, для открытых химических установок, для особо низких температур)."
 },
 {
  "id": "5.3.17",
  "chapter": "Глава 5.3",
  "text": "5.3.17. Электродвигатели, устанавливаемые в помещениях, где возможно оседание на их обмотках пыли и других веществ, нарушающих естественное охлаждение, должны иметь исполнение не менее IP44 или продуваемое с подводом чистого воздуха. Корпус продуваемого электродвигателя, воздуховоды и все сопряжения и стыки должны быть тщательно уплотнены для предотвращения присоса воздуха в систему вентиляции. При продуваемом исполнении электродвигателя рекомендуется предусматривать задвижки для предотвращения всаса окружающего воздуха при останове электродвигателя. Подогрев наружного (холодного) воздуха не требуется."
 },
 {
  "id": "5.3.18",
  "chapter": "Глава 5.3",
  "text": "5.3.18. Электродвигатели, устанавливаемые в местах сырых или особо сырых, должны иметь исполнение не менее IP43 и изоляцию, рассчитанную на действие влаги и пыли (со специальной обмазкой, влагостойкую и т. п.)."
 },
 {
  "id": "5.3.19",
  "chapter": "Глава 5.3",
  "text": "5.3.19. Электродвигатели, устанавливаемые в местах с химически активными парами или газами, должны иметь исполнение не менее IP44 или продуваемое с подводом чистого воздуха при соблюдении требований, приведенных в 5.3.17. Допускается также применение электродвигателей исполнения не менее IP33, но с химически стойкой изоляцией и с закрытием открытых неизолированных токоведущих частей колпаками или другим способом."
 },
 {
  "id": "5.3.20",
  "chapter": "Глава 5.3",
  "text": "5.3.20. Для электродвигателей, устанавливаемых в помещениях с температурой воздуха более плюс 40 °С, должны выполняться мероприятия, исключающие возможность их недопустимого нагрева (например, принудительная вентиляция с подводом охлаждающею воздуха, наружный обдув и т. п.)."
 },
 {
  "id": "5.3.21",
  "chapter": "Глава 5.3",
  "text": "5.3.21. При замкнутой принудительной системе вентиляции электродвигателей следует предусматривать приборы контроля температуры воздуха и охлаждающей воды."
 },
 {
  "id": "5.3.22",
  "chapter": "Глава 5.3",
  "text": "5.3.22. Электродвигатели, снабженные заложенными в обмотки или магнитопроводы термоиндикаторами, должны иметь выводы от последних на специальные щитки, обеспечивающие удобство проведения периодических измерений. Щитовые измерительные приборы для этого, как правило, не должны предусматриваться. УСТАНОВКА ЭЛЕКТРОДВИГАТЕЛЕЙ"
 },
 {
  "id": "5.3.23",
  "chapter": "Глава 5.3",
  "text": "5.3.23. Электродвигатели должны быть выбраны и установлены таким образом, чтобы была исключена возможность попадания на их обмотки и токосъемные устройства воды, масла, эмульсии т. п., а вибрация оборудования, фундаментов и частей здания не превышала допустимых значений."
 },
 {
  "id": "5.3.24",
  "chapter": "Глава 5.3",
  "text": "5.3.24. Шум, создаваемый электродвигателем совместно с приводимым им механизмом, не должен превышать уровня, допустимого санитарными нормами."
 },
 {
  "id": "5.3.25",
  "chapter": "Глава 5.3",
  "text": "5.3.25. Проходы обслуживания между фундаментами или корпусами электродвигателей, между электродвигателями и частями здания или оборудования должны быть не менее указанных в гл. 5.1."
 },
 {
  "id": "5.3.26",
  "chapter": "Глава 5.3",
  "text": "5.3.26. Электродвигатели и аппараты, за исключением имеющих степень защиты не менее IP44, а резисторы и реостаты - всех исполнений должны быть установлены на расстоянии не менее 1 м от конструкций зданий, выполненных из сгораемых материалов."
 },
 {
  "id": "5.3.27",
  "chapter": "Глава 5.3",
  "text": "5.3.27. Синхронные электрические машины мощностью 1 МВт и более и машины постоянного тока мощностью 1МВт и более должны иметь электрическую изоляцию одного из подшипников от фундаментной плиты для предотвращения образования замкнутой цепи тока через вал и подшипники машины. При этом у синхронных машин должны быть изолированы подшипник со стороны возбудителя и все подшипники возбудителя. Маслопроводы этих электрических машин должны быть изолированы от корпусов их подшипников."
 },
 {
  "id": "5.3.28",
  "chapter": "Глава 5.3",
  "text": "5.3.28. Электродвигатели выше 1 кВ разрешается устанавливать непосредственно в производственных помещениях, соблюдая следующие условия: 1. Электродвигатели, имеющие выводы под статором или требующие специальных устройств для охлаждения, следует устанавливать на фундаменте с камерой (фундаментной ямой). 2. Фундаментная яма электродвигателя должна удовлетворять требованиям, предъявляемым к камерам ЗРУ выше 1 кВ (см. гл. 4.2). 3. Размеры фундаментной ямы должны быть не менее допускаемых для полупроходных кабельных туннелей (см. 2.3.125)."
 },
 {
  "id": "5.3.29",
  "chapter": "Глава 5.3",
  "text": "5.3.29. Кабели и провода, присоединяемые к электродвигателям, установленным на виброизолирующих основаниях, на участке между подвижной и неподвижной частями основания должны иметь гибкие медные жилы. КОММУТАЦИОННЫЕ АППАРАТЫ"
 },
 {
  "id": "5.3.30",
  "chapter": "Глава 5.3",
  "text": "5.3.30. Для группы электродвигателей, служащих для привода одной машины или ряда машин, осуществляющих единый технологический процесс, следует, как правило, применять общий аппарат или комплект коммутационных аппаратов, если это оправдывается требованиями удобства или безопасности эксплуатации. В остальных случаях каждый электродвигатель должен иметь отдельные коммутационные аппараты. Коммутационные аппараты в цепях электродвигателей должны отключать от сети одновременно все проводники, находящиеся под напряжением. В цепи отдельных электродвигателей допускается иметь аппарат, отключающий не все проводники, если в общей цепи группы таких электродвигателей установлен аппарат, отключающий все проводники."
 },
 {
  "id": "5.3.31",
  "chapter": "Глава 5.3",
  "text": "5.3.31. При наличии дистанционного или автоматического управления электродвигателем какого-либо механизма вблизи последнего должен быть установлен аппарат аварийного отключения, исключающий возможность дистанционного или автоматического пуска электродвигателя до принудительного возврата этого аппарата в исходное положение. Не требуется устанавливать аппараты аварийного отключения у механизмов: а) расположенных в пределах видимости с места управления; б) доступных только квалифицированному обслуживающему персоналу (например, вентиляторы, устанавливаемые на крышах, вентиляторы и насосы, устанавливаемые в отдельных помещениях; в) конструктивное исполнение которых исключает возможность случайного прикосновения к движущимся и вращающимся частям; около этих механизмов должно быть предусмотрено вывешивание плакатов, предупреждающих о возможности дистанционного или автоматического пуска; г) имеющих аппарат местного управления с фиксацией команды на отключение. Целесообразность установки аппаратов местного управления (пуск, останов) вблизи дистанционно или автоматически управляемых механизмов должна определяться при проектировании в зависимости от требований технологии, техники безопасности и организации управления данной установкой."
 },
 {
  "id": "5.3.32",
  "chapter": "Глава 5.3",
  "text": "5.3.32. Цепи управления электродвигателями допускается питать как от главных цепей, так и от других источников электроэнергии, если это вызывается технической необходимостью. Во избежание внезапных пусков электродвигателя при восстановлении напряжения в главных цепях должна быть предусмотрена блокировочная связь, обеспечивающая автоматическое отключение главной цепи во всех случаях исчезновения напряжения в ней, если не предусматривается самозапуск."
 },
 {
  "id": "5.3.33",
  "chapter": "Глава 5.3",
  "text": "5.3.33. На корпусах аппаратов управления и разъединяющих аппаратах должны быть нанесены четкие знаки, позволяющие легко распознавать включенное и отключенное положения рукоятки управления аппаратом. В случаях, когда оператор не может определить по состоянию аппарата управления, включена или отключена главная цепь электродвигателя, рекомендуется предусматривать световую сигнализацию."
 },
 {
  "id": "5.3.34",
  "chapter": "Глава 5.3",
  "text": "5.3.34. Коммутационные аппараты должны без повреждений и ненормального износа коммутировать наибольшие токи нормальных режимов работы управляемого ими электродвигателя (пусковой, тормозной, реверса, рабочий). Если реверсы и торможения не имеют места в нормальном режиме, но возможны при неправильных операциях, то коммутационные аппараты в главной цепи должны коммутировать эти операции без разрушения."
 },
 {
  "id": "5.3.35",
  "chapter": "Глава 5.3",
  "text": "5.3.35. Коммутационные аппараты должны быть стойкими к расчетным токам КЗ (см. гл. 1.4)."
 },
 {
  "id": "5.3.36",
  "chapter": "Глава 5.3",
  "text": "5.3.36. Коммутационные аппараты по своим электрическим и механическим параметрам должны соответствовать характеристикам приводимого механизма во всех режимах его работы в данной установке."
 },
 {
  "id": "5.3.37",
  "chapter": "Глава 5.3",
  "text": "5.3.37. Использование втычных контактных соединителей для управления переносными электродвигателями допускается только при мощности электродвигателя не более 1 кВт. Втычные контактные соединители, служащие для присоединения передвижных электродвигателей мощностью более 1 кВт, должны иметь блокировку, при которой отключение и включение соединения возможны только при отключенном положении пускового аппарата в главной (силовой) цепи электродвигателя."
 },
 {
  "id": "5.3.38",
  "chapter": "Глава 5.3",
  "text": "5.3.38. Включение обмоток магнитных пускателей, контакторов и автоматических выключателей в сети до 1 кВ с заземленной нейтралью может производиться на междуфазное или фазное напряжение. При включении обмоток указанных выше аппаратов на фазное напряжение должно быть предусмотрено одновременное отключение всех трех фаз ответвления к электродвигателю автоматическим выключателем, а при защите предохранителями - специальными устройствами, действующими на отключение пускателя или контактора при сгорании предохранителей в одной или любых двух фазах. При включении обмотки на фазное напряжение ее нулевой вывод должен быть надежно присоединен к нулевому рабочему проводнику питающей линии или отдельному изолированному проводнику, присоединенному к нулевой точке сети."
 },
 {
  "id": "5.3.39",
  "chapter": "Глава 5.3",
  "text": "5.3.39. Коммутационные аппараты электродвигателей, питаемых по схеме блока трансформатор - электродвигатель, следует, как правило, устанавливать на вводе от сети, питающей блок, без установки их на вводе к электродвигателю."
 },
 {
  "id": "5.3.40",
  "chapter": "Глава 5.3",
  "text": "5.3.40. При наличии дистанционного или автоматического управления механизмами должна быть предусмотрена предварительная (перед пуском) сигнализация или звуковое оповещение о предстоящем пуске. Такую сигнализацию и такое оповещение не требуется предусматривать у механизмов, вблизи которых установка аппарата аварийного отключения не требуется (см. 5.3.31)."
 },
 {
  "id": "5.3.41",
  "chapter": "Глава 5.3",
  "text": "5.3.41. Провода и кабели, которые соединяют пусковые реостаты с фазными роторами асинхронных электродвигателей, должны выбираться по длительно допустимому току для следующих условий: работа с замыканием колец электродвигателя накоротко: при пусковом статическом моменте механизма, не превышающем 50% номинального момента электродвигателя (легкий пуск), - 35% номинального тока ротора, в остальных случаях - 50% номинального тока ротора; работа без замыкания колец электродвигателя накоротко - 100% номинального тока ротора."
 },
 {
  "id": "5.3.42",
  "chapter": "Глава 5.3",
  "text": "5.3.42. Пуск асинхронных электродвигателей с короткозамкнутым ротором и синхронных электродвигателей должен производиться, как правило, непосредственным включением в сеть (прямой пуск). При невозможности прямого пуска следует применять пуск через реактор, трансформатор или автотрансформатор. В особых случаях допускается применение пуска с подъемом частоты сети с нуля. ЗАЩИТА АСИНХРОННЫХ И СИНХРОННЫХ ЭЛЕКТРОДВИГАТЕЛЕЙ НАПРЯЖЕНИЕМ ВЫШЕ 1 КВ"
 },
 {
  "id": "5.3.43",
  "chapter": "Глава 5.3",
  "text": "5.3.43. На электродвигателях должна предусматриваться защита от многофазных замыканий (см. 5.3.46) и в случаях, оговоренных ниже, защита от однофазных замыканий на землю (см. 5.3.48) защита от токов перегрузки (см. 5.3.49) и защита минимального напряжения (см. 5.3.52 и 5.3.53). На синхронных электродвигателях должна, кроме того, предусматриваться защита от асинхронного режима (см. 5.3.50 и 5.3.51), которая может быть совмещена с защитой от токов перегрузки. Защита электродвигателей с изменяемой частотой вращения должна выполняться для каждой частоты вращения в виде отдельного комплекта, действующего на свой выключатель."
 },
 {
  "id": "5.3.44",
  "chapter": "Глава 5.3",
  "text": "5.3.44. На электродвигателях, имеющих принудительную смазку подшипников, следует устанавливать защиту, действующую на сигнал и отключение электродвигателя при повышении температуры или прекращения действия смазки. На электродвигателях, имеющих принудительную вентиляцию, следует устанавливать защиту, действующую на сигнал и отключение электродвигателя при повышении температуры или прекращении действия вентиляции."
 },
 {
  "id": "5.3.45",
  "chapter": "Глава 5.3",
  "text": "5.3.45. Электродвигатели с водяным охлаждением обмоток и активной стали статора, а также с встроенными воздухоохладителями, охлаждаемыми водой, должны иметь защиту, действующую на сигнал при уменьшении потока воды ниже заданного значения и на отключение электродвигателя при его прекращении. Кроме того, должна быть предусмотрена сигнализация, действующая при появлении воды в корпусе электродвигателя."
 },
 {
  "id": "5.3.46",
  "chapter": "Глава 5.3",
  "text": "5.3.46. Для защиты электродвигателей от многофазных замыканий в случаях, когда не применяются предохранители, должна предусматриваться: 1. Токовая однорелейная отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах, с реле прямого или косвенного действия, включенным на разность токов двух фаз, - для электродвигателей мощностью менее 2 МВт. 2. Токовая двухрелейная отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах, с реле прямого или косвенного действия - для электродвигателей мощностью 2 МВт и более, имеющих действующую на отключение защиту от однофазных замыканий на землю (см. 5.3.48), а также для электродвигателей мощностью менее 2 МВт, когда защита по п. 1 не удовлетворяет требованиям чувствительности или когда двухрелейная отсечка оказывается целесообразной по исполнению комплектной защиты или применяемого привода с реле прямого действия. При отсутствии защиты от однофазных замыканий на землю токовая отсечка электродвигателей мощностью 2 МВт и более должна выполняться трехрелейной с тремя трансформаторами тока. Допускается защита в двухфазном исполнении с дополнением защиты от двойных замыканий на землю, выполненная с помощью трансформатора тока нулевой последовательности и токового реле. 3. Продольная дифференциальная токовая защита - для электродвигателей мощностью 5 МВт и более, а также менее 5 МВт, если установка токовых отсечек по п. 1 и 2 не обеспечивает выполнения требований чувствительности; продольная дифференциальная защита электродвигателей при наличии на них защиты от замыканий на землю должна иметь двухфазное исполнение, а при отсутствии этой защиты - трехфазное, с тремя трансформаторами тока. Допускается защита в двухфазном исполнении с дополнением защиты от двойных замыканий на землю, выполненной с помощью трансформатора тока нулевой последовательности и токового реле. Для электродвигателей мощностью 5 МВт и более, выполненных без шести выводов обмотки статора, должна предусматриваться токовая отсечка."
 },
 {
  "id": "5.3.47",
  "chapter": "Глава 5.3",
  "text": "5.3.47. Для блоков трансформатор (автотрансформатор) - электродвигатель должна предусматриваться общая защита от многофазных замыканий: 1. Токовая отсечка без выдержки времени, отстроенная от пусковых токов при выведенных пусковых устройствах (см. также 5.3.46), - для электродвигателей мощностью до 2 МВт. При схеме соединения обмоток трансформатора звезда - треугольник отсечка выполняется из трех токовых реле: двух включенных на фазные токи и одного включенного на сумму этих токов. При невозможности установки трех реле (например, при ограниченном числе реле прямого действия) допускается схема с двумя реле, включенными на соединенные треугольником вторичные обмотки трех трансформаторов тока. 2. Дифференциальная отсечка в двухрелейном исполнении, отстроенная от бросков тока намагничивания трансформатора, - для электродвигателей мощностью более 2 МВт, а также 2 МВт и менее, если защита по п. 1 не удовлетворяет требованиям чувствительности при междуфазном КЗ на выводах электродвигателя. 3. Продольная дифференциальная токовая защита в двухрелейном исполнении с промежуточными насыщающимися трансформаторами тока - для электродвигателей мощностью более 5 МВт, а также 5 МВт и менее, если установка отсечек по п. 1 и 2 не удовлетворяет требованиям чувствительности. Оценка чувствительности должна производиться в соответствии с 3.2.19 и 3.2.20 при КЗ на выводах электродвигателя. Защита должна действовать на отключение выключателя блока, а у синхронных электродвигателей - также на устройство АГП, если оно предусмотрено. Для блоков с электродвигателями мощностью более 20 МВт, как правило, должна предусматриваться защита от замыкания на землю, охватывающая не менее 85% витков обмотки статора электродвигателя и действующая на сигнал с выдержкой времени. Указания по выполнению остальных видов защиты трансформаторов (автотрансформаторов) (см. 3.2.51 и 3.2.53) и электродвигателей при работе их раздельно действительны и в том случае, когда они объединены в блок трансформатор (автотрансформатор) - электродвигатель."
 },
 {
  "id": "5.3.48",
  "chapter": "Глава 5.3",
  "text": "5.3.48. Защита электродвигателей мощностью до 2 МВт от однофазных замыканий на землю при отсутствии компенсации должна предусматриваться при токах замыкания на землю 10 А и более, а при наличии компенсации - если остаточный ток в нормальных условиях превышает это значение. Такая защита для электродвигателей мощностью более 2 МВт должна предусматриваться при токах 5 А и более. Ток срабатывания защит электродвигателей от замыканий на землю должен быть не более: для электродвигателей мощностью до 2 МВт 10 А и для электродвигателей мощностью более 2 МВт 5 А. Рекомендуются меньшие токи срабатывания, если это не усложняет выполнения защиты. Защиту следует выполнять без выдержки времени (за исключением электродвигателей, для которых требуется замедление защиты по условию отстройки от переходных процессов) с использованием трансформаторов тока нулевой последовательности, установленных, как правило, в РУ. В тех случаях, когда установка трансформаторов тока нулевой последовательности в РУ невозможна или может вызвать увеличение выдержки времени защиты, допускается устанавливать их у выводов электродвигателя в фундаментной яме. Если защита по условию отстройки от переходных процессов должна иметь выдержку времени, то для обеспечения быстродействующего отключения двойных замыканий на землю в различных точках должно устанавливаться дополнительное токовое реле с первичным током срабатывания около 50-100 А. Защита должна действовать на отключение электродвигателя, а у синхронных электродвигателей - также на устройство АГП, если оно предусмотрено."
 },
 {
  "id": "5.3.49",
  "chapter": "Глава 5.3",
  "text": "5.3.49. Защита от перегрузки должна предусматриваться на электродвигателях, подверженных перегрузке по технологическим причинам, и на электродвигателях с особо тяжелыми условиями пуска и самозапуска (длительность прямого пуска непосредственно от сети 20 с и более), перегрузка которых возможна при чрезмерном увеличении длительности пускового периода вследствие понижения напряжения в сети. Защиту от перегрузки следует предусматривать в одной фазе с зависимой или независимой от тока выдержкой времени, отстроенной от длительности пуска электродвигателя в нормальных условиях и самозапуска после действия АВР и АПВ. Выдержка времени защиты от перегрузки синхронных электродвигателей во избежание излишних срабатываний при длительной форсировке возбуждения должна быть по возможности близкой к наибольшей допустимой по тепловой характеристике электродвигателя. На электродвигателях, подверженных перегрузке по технологическим причинам, защита, как правило, должна выполняться с действием на сигнал и автоматическую разгрузку механизма. Действие защиты на отключение электродвигателя допускается: на электродвигателях механизмов, для которых отсутствует возможность своевременной разгрузки без останова, или на электродвигателях, работающих без постоянного дежурства персонала; на электродвигателях механизмов с тяжелыми условиями запуска или самозапуска. Для электродвигателей, которые защищаются от токов КЗ предохранителями, не имеющими вспомогательных контактов для сигнализации об их перегорании, должна предусматриваться защита от перегрузки в двух фазах."
 },
 {
  "id": "5.3.50",
  "chapter": "Глава 5.3",
  "text": "5.3.50. Защита синхронных электродвигателей от асинхронного режима может осуществляться при помощи реле, реагирующего на увеличение тока в обмотках статора; она должна быть отстроена по времени от пускового режима и тока при действии форсировки возбуждения. Защита, как правило, должна выполняться с независимой от тока характеристикой выдержки времени. Допускается применение защиты с зависимой от тока характеристикой на электродвигателях с отношением КЗ более 1. При выполнении схемы защиты должны приниматься меры по предотвращению отказа защиты при биениях тока асинхронного режима. Допускается применение других способов защиты, обеспечивающих надежное действие защиты при возникновении асинхронного режима."
 },
 {
  "id": "5.3.51",
  "chapter": "Глава 5.3",
  "text": "5.3.51. Защита синхронных электродвигателей от асинхронного режима должна действовать с выдержкой времени на одну из схем, предусматривающих: 1) ресинхронизацию; 2) ресинхронизацию с автоматической кратковременной разгрузкой механизма до такой нагрузки, при которой обеспечивается втягивание электродвигателя в синхронизм (при допустимости кратковременной разгрузки по условиям технологического процесса); 3) отключение электродвигателя и повторный автоматический пуск; 4) отключение электродвигателя (при невозможности его разгрузки или ресинхронизации, при отсутствии необходимости автоматического повторного пуска и ресинхронизации по условиям технологического процесса)."
 },
 {
  "id": "5.3.52",
  "chapter": "Глава 5.3",
  "text": "5.3.52. Для облегчения условий восстановления напряжения после отключения КЗ и обеспечения самозапуска электродвигателей ответственных механизмов следует предусматривать отключение защитой минимального напряжения электродвигателей неответственных механизмов суммарной мощностью, определяемой возможностями источника питания и сети по обеспечению самозапуска. Выдержки времени защиты минимального напряжения должны выбираться в пределах от 0,5 до 1,5 с - на ступень больше времени действия быстродействующих защит от многофазных КЗ, а уставки по напряжению должны быть, как правило, не выше 70% номинального напряжения. При наличии синхронных электродвигателей, если напряжение на отключенной секции затухает медленно, в целях ускорения действия АВР и АПВ может быть применено гашение поля синхронных электродвигателей ответственных механизмов с помощью защиты минимальной частоты или других способов, обеспечивающих быстрейшую фиксацию потери питания. Эти же средства могут быть использованы для отключения неответственных синхронных электродвигателей, а также для предупреждения несинхронного включения отключенных двигателей, если токи выключения превышают допустимые значения. В электроустановках промышленных предприятий в случаях, когда не может быть осуществлен одновременный самозапуск всех электродвигателей ответственных механизмов (см. 5.3.10), следует применять отключение части таких ответственных механизмов и их автоматический повторный пуск по окончании самозапуска первой группы электродвигателей. Включение последующих групп может быть осуществлено по току, напряжению или времени."
 },
 {
  "id": "5.3.53",
  "chapter": "Глава 5.3",
  "text": "5.3.53. Защита минимального напряжения с выдержкой времени не более 10 с и уставкой по напряжению, как правило, не выше 50% номинального напряжения (кроме случаев, приведенных в 5.3.52) должна устанавливаться на электродвигателях ответственных механизмов также в случаях, когда самозапуск механизмов после останова недопустим по условиям технологического процесса или по условиям безопасности и, кроме того, когда не может быть обеспечен самозапуск всех электродвигателей ответственных механизмов (см. 5.3.52). Кроме указанных случаев эту защиту следует использовать также для обеспечения надежности пуска АВР электродвигателей взаиморезервируемых механизмов. На электродвигателях с изменяемой частотой вращения ответственных механизмов, самозапуск которых допустим и целесообразен, защиты минимального напряжения должны производить автоматическое переключение на низшую частоту вращения."
 },
 {
  "id": "5.3.54",
  "chapter": "Глава 5.3",
  "text": "5.3.54. На синхронных электродвигателях должно предусматриваться автоматическое гашение поля. Для электродвигателей мощностью 2 МВт и более АГП осуществляется путем введения сопротивления в цепь обмотки возбуждения. Для электродвигателей мощностью менее 2 МВт допускается осуществлять АГП путем введения сопротивления в цепь обмотки возбуждения возбудителя. Для синхронных электродвигателей менее 0,5 МВт АГП, как правило, не требуется. На синхронных электродвигателях, которые снабжены системой возбуждения, выполненной на управляемых полупроводниковых элементах, АГП независимо от мощности двигателя может осуществляться инвертированием, если оно обеспечивается схемой питания. В противном случае АГП должно осуществляться введением сопротивления в цепь обмотки возбуждения. ЗАЩИТА ЭЛЕКТРОДВИГАТЕЛЕЙ НАПРЯЖЕНИЕМ ДО 1 КВ (АСИНХРОННЫХ, СИНХРОННЫХ И ПОСТОЯННОГО ТОКА)"
 },
 {
  "id": "5.3.55",
  "chapter": "Глава 5.3",
  "text": "5.3.55. Для электродвигателей переменного тока должна предусматриваться защита от многофазных замыканий (см. 5.3.56), в сетях с глухозаземленной нейтралью - также от однофазных замыканий, а в случаях, предусмотренных в 5.3.57 и 5.3.58, - кроме того, защита от токов перегрузки и защита минимального напряжения. На синхронных электродвигателях (при невозможности втягивания в синхронизм с полной нагрузкой) дополнительно должна предусматриваться защита от асинхронного режима согласно 5.3.59. Для электродвигателей постоянного тока должны предусматриваться защиты от КЗ. При необходимости дополнительно могут устанавливаться защиты от перегрузки и от чрезмерного повышения частоты вращения."
 },
 {
  "id": "5.3.56",
  "chapter": "Глава 5.3",
  "text": "5.3.56. Для защиты электродвигателей от КЗ должны применяться предохранители или автоматические выключатели. Номинальные токи плавких вставок предохранителей и расцепителей автоматических выключателей должны выбираться таким образом, чтобы обеспечивалось надежное отключение КЗ на зажимах электродвигателя (см. 1.7.79 и 3.1.8) и вместе с тем чтобы электродвигатели при нормальных для данной электроустановки толчках тока (пиках технологических нагрузок, пусковых токах, токах самозапуска и т. п.) не отключались этой защитой. С этой целью для электродвигателей механизмов с легкими условиями пуска отношение пускового тока электродвигателя к номинальному току плавкой вставки должно быть не более 2,5, а для электродвигателей механизмов с тяжелыми условиями пуска (большая длительность разгона, частые пуски и т.п.) это отношение должно быть равным 2,0-1,6. Для электродвигателей ответственных механизмов с целью особо надежной отстройки предохранителей от толчков тока допускается принимать это отношение равным 1,6 независимо от условий пуска электродвигателя, если кратность тока КЗ на зажимах электродвигателя составляет не менее указанной в 3.1.8. Допускается осуществление защиты от КЗ одним общим аппаратом для группы электродвигателей при условии, что эта защита обеспечивает термическую стойкость пусковых аппаратов и аппаратов защиты от перегрузок, примененных в цепи каждого электродвигателя этой группы. На электростанциях для защиты от КЗ электродвигателей собственных нужд, связанных с основным технологическим процессом, должны применяться автоматические выключатели. При недостаточной чувствительности электромагнитных расцепителей автоматических выключателей в системе собственных нужд электростанций могут применяться выносные токовые реле с действием на независимый расцепитель выключателя. Для надежного обеспечения селективности защит в питающей сети собственных нужд электростанций в качестве защиты электродвигателей от КЗ рекомендуется применять электромагнитные расцепители-отсечки."
 },
 {
  "id": "5.3.57",
  "chapter": "Глава 5.3",
  "text": "5.3.57. Защита электродвигателей от перегрузки должна устанавливаться в случаях, когда возможна перегрузка механизма по технологическим причинам, а также когда при особо тяжелых условиях пуска или самозапуска необходимо ограничить длительность пуска при пониженном напряжении. Защита должна выполняться с выдержкой времени и может быть осуществлена тепловым реле или другими устройствами. Защита от перегрузки должна действовать на отключение, на сигнал или на разгрузку механизма, если разгрузка возможна. Применение защиты от перегрузки не требуется для электродвигателей с повторно-кратковременным режимом работы."
 },
 {
  "id": "5.3.58",
  "chapter": "Глава 5.3",
  "text": "5.3.58. Защита минимального напряжения должна устанавливаться в следующих случаях: для электродвигателей постоянного тока, которые не допускают непосредственного включения в сеть; для электродвигателей механизмов, самозапуск которых после останова недопустим по условиям технологического процесса или по условиям безопасности; для части прочих электродвигателей в соответствии с условиями, приведенными в 5.3.52. Для ответственных электродвигателей, для которых необходим самозапуск, если их включение производится при помощи контакторов и пускателей с удерживающей обмоткой, должны применяться в цепи управления механические или электрические устройства выдержки времени, обеспечивающие включение электродвигателя при восстановлении напряжения в течение заданного времени. Для таких электродвигателей, если это допустимо по условиям технологического процесса и условиям безопасности, можно также вместо кнопок управления применять выключатели, с тем чтобы цепь удерживающей обмотки оставалась замкнутой помимо вспомогательных контактов пускателя и этим обеспечивалось автоматическое обратное включение при восстановлении напряжения независимо от времени перерыва питания."
 },
 {
  "id": "5.3.59",
  "chapter": "Глава 5.3",
  "text": "5.3.59. Для синхронных электродвигателей защита от асинхронного режима должна, как правило, осуществляться с помощью защиты от перегрузки по току статора."
 },
 {
  "id": "5.3.60",
  "chapter": "Глава 5.3",
  "text": "5.3.60. Защита от КЗ в электродвигателях переменного и постоянного тока должна предусматриваться: 1) в электроустановках с заземленной нейтралью - во всех фазах или полюсах; 2) в электроустановках с изолированной нейтралью: при защите предохранителями - во всех фазах или полюсах; при защите автоматическими выключателями - не менее чем в двух фазах или одном полюсе, при этом в пределах одной и той же электроустановки защиту следует осуществлять в одних и тех же фазах или полюсах. Защита электродвигателей переменного тока от перегрузок должна выполняться: в двух фазах при защите электродвигателей от КЗ предохранителями; в одной фазе при защите электродвигателей от КЗ автоматическими выключателями. Защита электродвигателей постоянного тока от перегрузок должна выполняться в одном полюсе."
 },
 {
  "id": "5.3.61",
  "chapter": "Глава 5.3",
  "text": "5.3.61. Аппараты защиты электродвигателей должны удовлетворять требованиям гл. 3.1. Все виды защиты электродвигателей от КЗ, перегрузки, минимального напряжения допускается осуществлять соответствующими расцепителями, встроенными в один аппарат."
 },
 {
  "id": "5.3.62",
  "chapter": "Глава 5.4",
  "text": "5.3.62. Специальные виды защиты от работы на двух фазах допускается применять в порядке исключения на электродвигателях, не имеющих защиты от перегрузки, для которых существует повышенная вероятность потери одной фазы, ведущая к выходу электродвигателя из строя с тяжелыми последствиями. Глава 5.4 ЭЛЕКТРООБОРУДОВАНИЕ КРАНОВ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "5.4.1",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.1. Настоящая глава Правил распространяется на электрооборудование мостовых, портальных, башенных, кабельных и других кранов напряжением до 10 кВ, устанавливаемых на фундаменте или на рельсовом крановом пути, а также на электрооборудование однорельсовых тележек и электроталей внутри и вне зданий и сооружений. Кроме того, электрооборудование кранов должно отвечать требованиям действующих \"Правил устройства и безопасной эксплуатации грузоподъемных кранов\" Госгортехнадзора России. Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны."
 },
 {
  "id": "5.4.2",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.2. Электрооборудование кранов*, устанавливаемых во взрыво- и пожароопасных помещениях и зонах, должно соответствовать кроме требований настоящей главы также требованиям гл. 7.3 и 7.4 соответственно. _______________ *В тексте настоящей главы под термином \"краны\" подразумеваются не только собственно краны, но и однорельсовые тележки и электротали."
 },
 {
  "id": "5.4.3",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.3. Главными троллеями называются троллеи, расположенные вне крана. Троллеями крана называются троллеи, расположенные на кране."
 },
 {
  "id": "5.4.4",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.4. Малогабаритным троллейным токопроводом (шинопроводом) называется закрытое кожухом устройство, состоящее из троллеев, изоляторов и каретки с токосъемниками. При помощи малогабаритного троллейного токопровода могут осуществляться питание крана или его тележки, управление однорельсовыми тележками и электроталями и т. д."
 },
 {
  "id": "5.4.5",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.5. Ремонтным загоном называется место, где кран устанавливается на время ремонта. Ремонтным участком главных троллеев называется участок этих троллеев в пределах ремонтного загона."
 },
 {
  "id": "5.4.6",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.6. Секцией главных троллеев называется участок этих троллеев, расположенный вне пределов ремонтных загонов и отделенный изолированным стыком от каждого из соседних участков, в том числе от ремонтных участков. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "5.4.7",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.7. Электроснабжение крана должно осуществляться при помощи: 1) главных троллеев, в том числе при помощи малогабаритного троллейного токопровода; 2) стационарных питательных пунктов, по токосъемным контактам которых скользят укрепленные на кране отрезки троллеев (\"контактные лыжи\"); 3) кольцевого токоподвода; 4) гибкого кабеля; 5) стационарного токопровода (для кранов, установленных на фундаменте)."
 },
 {
  "id": "5.4.8",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.8. Исполнение электрооборудования (электродвигателей, аппаратов и т.п.) кранов должно соответствовать условиям окружающей среды."
 },
 {
  "id": "5.4.9",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.9. Напряжение электродвигателей переменного и постоянного тока и преобразовательных агрегатов (статистических или вращающихся), устанавливаемых на кранах, должно быть не выше 10 кВ. Применение напряжения выше 1 кВ должно быть обосновано расчетами."
 },
 {
  "id": "5.4.10",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.10. На кранах допускается установка трансформаторов напряжением до 10 кВ и конденсаторов для повышения уровня компенсации реактивной мощности. Трансформаторы должны быть сухими или с заполнением негорючим жидким диэлектриком. Конденсаторы должны иметь пропитку из негорючей синтетической жидкости."
 },
 {
  "id": "5.4.11",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.11. Неизолированные токоведущие части электрооборудования крана должны быть ограждены, если их расположение не исключает случайного прикосновения к ним лиц, находящихся в кабине управления, на галереях и площадках крана, а также возле него. В отношении троллеев - см. 5.4.30-5.4.33. Электрооборудование с неизолированными токоведущими частями (магнитные контроллеры, ящики резисторов и др.), с которого автоматически снимается напряжение при входе в места его расположения, а также электрооборудование, установленное в аппаратных кабинах и других электропомещениях, запертых во время эксплуатации крана, может не ограждаться. Расстояния от настила моста крана и его тележки до незащищенных изолированных проводов приведены в гл. 2.1, до неизолированных токопроводов - в гл. 2.2 и до светильников - в гл. 6.1."
 },
 {
  "id": "5.4.12",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.12. Аппараты ручного управления в кабинах кранов должны быть размещены так, чтобы машинист крана мог работать сидя. Направление движения рукоятки и маховиков аппаратов должно по возможности соответствовать направлению вызываемых ими движений."
 },
 {
  "id": "5.4.13",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.13. Панели управления, расположенные в кабине управления, должны иметь сплошные или сетчатые ограждения. Ширина проходов обслуживания этих панелей должна быть не менее указанной в 5.4.14. Установка в кабине управления резисторов для электродвигателей не допускается."
 },
 {
  "id": "5.4.14",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.14. В аппаратных кабинах и других электропомещениях проходы обслуживания щитов и отдельных панелей (магнитных контроллеров и др.) должны отвечать следующим требованиям: 1. Ширина проходов, расположенных как с лицевой, так и с задней стороны щитов и панелей, имеющих сплошные или сетчатые ограждения, должна быть не менее 0,6 м. 2. Расстояние от неогражденных неизолированных токоведущих частей, расположенных на высоте менее 2,2 м по одну сторону прохода, до стены и оборудования с изолированными или огражденными токоведущими частями, расположенных по другую сторону прохода, должно быть не менее 0,8 м. Расстояние между неизолированными токоведущими частями, расположенными на высоте менее 2,2 м на разных сторонах прохода, должно быть не менее 1 м."
 },
 {
  "id": "5.4.15",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.15. Электрические отопительные приборы, устанавливаемые в кабине управления крана, должны быть безопасными в пожарном отношении, а их токоведущие части должны быть ограждены. Эти приборы следует присоединять к электрической сети после вводного устройства. Корпус отопительного прибора должен быть заземлен."
 },
 {
  "id": "5.4.16",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.16. В пролетах, где на общих рельсовых крановых путях работают два или более кранов, для каждого из них должен быть предусмотрен свой ремонтный загон. Он должен быть совмещен с местом устройства площадки для посадки на кран обслуживающего персонала. Допускается совмещение ремонтных загонов двух или более кранов, если это не приводит к недопустимому ограничению технологического процесса во время внепланового ремонта любого крана. Устройство ремонтных загонов не требуется при питании кранов от гибких главных троллеев (гибкого кабеля). ТРОЛЛЕИ НАПРЯЖЕНИЕМ ДО 1 КВ"
 },
 {
  "id": "5.4.17",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.17. Ремонтный участок главных троллеев должен быть электрически изолирован при помощи изолированных стыков от продолжения тех же троллеев и соединен с ними посредством разъединяющих аппаратов таким образом, чтобы во время нормальной работы этот участок мог быть включен на напряжение, а при остановке крана на ремонт надежно отключен. Изоляция стыков главных троллеев должна быть выполнена в виде воздушного зазора, ширина которого зависит от конструкции токосъемника, но должна быть при напряжении до 1 кВ не менее 50 мм. Ширина токосъемника должна быть такова, чтобы при нормальной работе крана были исключены перерывы в подаче напряжения и неожиданная его остановка при пересечении токосъемником изолированных стыков троллеев. Разъединяющие аппараты, служащие для соединения ремонтного участка с продолжением главных троллеев, должны быть закрытого типа и иметь приспособление для запирания на замок в отключенном положении."
 },
 {
  "id": "5.4.18",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.18. Ремонтный участок главных троллеев, расположенный у торца кранового пролета, должен быть оборудован одним изолированным стыком и одним разъединяющим аппаратом. Ремонтный участок главных троллеев, расположенный в середине пролета, должен быть оборудован двумя изолированными стыками (по одному с каждой стороны) и тремя разъединяющими аппаратами, включенными таким образом, чтобы было возможно осуществлять непрерывное питание троллеев, минуя отключенный ремонтный участок, а также отключать отдельно как ремонтный участок, так и секции троллеев, расположенные по обе его стороны."
 },
 {
  "id": "5.4.19",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.19. Длина ремонтного участка главных троллеев, расположенного у торца кранового пролета, должна быть не менее ширины моста крана плюс 2 м, а длина участка, расположенного в середине пролета, - не менее ширины моста крана плюс 4 м. Если для ремонта крана установлена электроталь (тельфер), то длину ремонтного участка следует определять в зависимости от крайних положений моста при ремонте: 1. На ремонтном участке у торца кранового пролета должно оставаться не менее 2 м от изолированного стыка до моста, занимающего во время ремонта положение, наиболее удаленное от торца. 2. На ремонтном участке в середине пролета должно быть не менее 2 м от изолированных стыков до моста при всех возможных положениях его во время ремонта."
 },
 {
  "id": "5.4.20",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.20. На главных троллеях, а в случае их секционирования на каждой секции этих троллеев и на каждом их ремонтном участке должна быть предусмотрена возможность установки перемычки, закорачивающей между собой и заземляющей все фазы (полюсы) на период осмотра и ремонта самих троллеев или ремонта крана."
 },
 {
  "id": "5.4.21",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.21. Главные троллеи и троллеи крана должны выполняться в соответствии с требованиями гл. 2.2 и настоящей главы."
 },
 {
  "id": "5.4.22",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.22. На малогабаритные троллейные токопроводы требования гл. 2.2, а также 5.4.23, 5.4.24, 5.4.26, 5.4.39 и второго абзаца 5.4.17 не распространяются."
 },
 {
  "id": "5.4.23",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.23. Главные троллеи крана должны выполняться, как правило, из стали. Допускается выполнять эти троллеи из алюминиевых сплавов. Применение меди и биметалла для главных троллеев и троллеев крана должно быть специально обосновано."
 },
 {
  "id": "5.4.24",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.24. Троллеи могут быть жесткими или гибкими; они могут подвешиваться на тросах и располагаться в коробах или каналах. При применении жестких троллеев необходимо предусматривать устройства для компенсации линейных изменений от температуры и осадки здания."
 },
 {
  "id": "5.4.25",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.25. Расстояния между местами крепления троллеев должны быть такими, чтобы исключалась возможность замыкания их между собой и на заземленные части. Это расстояние выбирается с учетом стрелы провеса, а на открытом воздухе - кроме того, с учетом отклонения проводника под действием ветра."
 },
 {
  "id": "5.4.26",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.26. Для кранов напряжением до 660 В, установленных как в помещении, так и на открытом воздухе, расстояния в свету между любыми токоведущими частями троллеев разных фаз (полюсов), а также между ними и другими конструкциями, не изолированными от земли, должны быть не менее 30 мм для неподвижных одна относительно другой деталей и 15 мм для деталей, движущихся одна относительно другой. При напряжении выше 660 В эти расстояния должны быть не менее 200 и 125 мм соответственно. Указанные расстояния должны быть обеспечены для главных троллеев крана при всех возможных передвижениях крана, его тележки и т.п."
 },
 {
  "id": "5.4.27",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.27. Расстояния от главных троллеев и троллеев крана до уровня пола цеха или земли должны быть не менее: при напряжении до 660 В - 3,5 м, а в проезжей части - 6 м; при напряжении выше 660 В - во всех случаях 7 м. Уменьшение указанных расстояний допускается при условии ограждения троллеев (см. 5.4.31-5.4.33). При гибких троллеях указанные расстояния должны быть обеспечены при наибольшей стреле провеса."
 },
 {
  "id": "5.4.28",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.28. При прокладке троллеев в полу в каналах, закрытых бетонными плитами или металлическими листами, а также в коробах, расположенных на высоте менее 3,5 м, зазор для перемещения кронштейна с токосъемниками не должен находиться в одной вертикальной плоскости с троллеями. Короба троллеев должны быть выполнены в соответствии с требованиями, приведенными в гл. 2.2. В каналах, расположенных в полу, необходимо обеспечить отвод почвенных и технологических вод."
 },
 {
  "id": "5.4.29",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.29. Гибкий кабель, используемый для питания электрооборудования крана, в местах, где возможно его повреждение, должен быть соответствующим образом защищен. Выбор марки кабеля должен производиться с учетом условий его работы и возможных механических воздействий."
 },
 {
  "id": "5.4.30",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.30. Главные троллеи крана мостового типа следует размещать со стороны, противоположной расположению кабины управления. Исключения допускаются в случаях, когда главные троллеи недоступны для случайного прикосновения к ним из кабины управления, с посадочных площадок и лестниц."
 },
 {
  "id": "5.4.31",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.31. Главные троллеи и их токосъемники должны быть недоступными для случайного прикосновения к ним с моста крана, лестниц, посадочных площадок и других площадок, где могут находиться люди. Это должно обеспечиваться соответствующим расположением их или ограждением."
 },
 {
  "id": "5.4.32",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.32. В местах возможного соприкосновения грузовых канатов с троллеями данного крана или крана, расположенного ярусом ниже, должны быть установлены соответствующие защитные устройства."
 },
 {
  "id": "5.4.33",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.33. Троллеи крана и их токосъемники, не отключаемые автоматически, должны быть ограждены или расположены между фермами моста крана на расстоянии, недоступном для персонала, обслуживающего кран. Ограждение троллеев должно производиться по всей длине троллеев и с торцов."
 },
 {
  "id": "5.4.34",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.34. В районах, где на открытом воздухе возможно образование на троллеях гололеда, следует предусматривать устройства или мероприятия для предупреждения или устранения гололеда."
 },
 {
  "id": "5.4.35",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.35. Линия, питающая главные троллеи до 1 кВ, должна быть снабжена выключателем закрытого типа, рассчитанным на отключение рабочего тока всех кранов, установленных в одном пролете. Выключатель должен быть установлен в доступном для отключения месте и отключать троллеи только одного пролета. Если главные троллеи имеют две или более секций, каждая из которых получает питание по отдельной линии, то допускается посекционное отключение троллеев с принятием мер, исключающих возможность попадания напряжения на отключенную секцию от других секций. Выключатель, а при дистанционном управлении - аппарат управления выключателем должны иметь приспособление для запирания на замок в отключенном положении, а также указатель положения: \"Включено\", \"Отключено\"."
 },
 {
  "id": "5.4.36",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.36. Для кранов, которые работают в тяжелом и очень тяжелом режимах, линию, питающую главные троллеи до 1 кВ, рекомендуется защищать автоматическим выключателем."
 },
 {
  "id": "5.4.37",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.37. Главные троллеи должны быть оборудованы световой сигнализацией о наличии напряжения, а при секционировании троллеев и наличии ремонтных участков этой сигнализацией должны быть оборудованы каждая секция и каждый ремонтный участок. Рекомендуется непосредственное присоединение к троллеям сигнализаторов, в которых лампы светятся при наличии напряжения на троллеях и гаснут с его исчезновением. При троллеях трехфазного тока количество ламп сигнализаторов должно быть равно количеству фаз троллеев - по одной лампе, включенной на каждую фазу, а при троллеях постоянного тока сигнализатор должен иметь две лампы, включенные параллельно. Для обеспечения долговечности ламп должны быть приняты меры (например, включение добавочных резисторов) по снижению напряжения на их зажимах на 10% номинального значения в нормальных условиях."
 },
 {
  "id": "5.4.38",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.38. Присоединение посторонних электроприемников к главным троллеям магнитных кранов, кранов, транспортирующих жидкий металл, а также других кранов, при работе которых исчезновение напряжения может привести к аварии, не допускается."
 },
 {
  "id": "5.4.39",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.39. Главные троллеи жесткого типа должны быть окрашены, за исключением их контактной поверхности. Цвет их окраски должен отличаться от цвета окраски конструкций здания и подкрановых балок, причем, рекомендуется красный цвет. В месте подвода питания на длине 100 мм троллеи должны быть окрашены в соответствии с требованиями гл. 1.1."
 },
 {
  "id": "5.4.40",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.40. Для подачи напряжения на гибкий кабель портальных электрических кранов должны быть установлены колонки, специально предназначенные для этой цели. ВЫБОР И ПРОКЛАДКА ПРОВОДОВ И КАБЕЛЕЙ"
 },
 {
  "id": "5.4.41",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.41. Выбор и прокладка проводов и кабелей, применяемых на кранах, должны осуществляться в соответствии с требованиями гл. 2.1, 2.3 и настоящей главы."
 },
 {
  "id": "5.4.42",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.42. Прокладку проводов на кранах рекомендуется выполнять на лотках, в коробах и трубах."
 },
 {
  "id": "5.4.43",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.43. На кранах всех типов могут применяться провода и кабели с медными, алюмомедными или алюминиевыми жилами. Сечение жил проводов и кабелей вторичных цепей должно быть не менее 2,5 мм для медных жил и не менее 4 мм для алюмомедных и алюминиевых жил. Допускается применение проводов с многопроволочными жилами сечением не менее 1,5 мм для медных жил и не менее 2,5 мм для алюмомедных и алюминиевых жил, при этом провода не должны нести механической нагрузки (см. 5.4.44). Для кранов, работающих в тяжелом и весьма тяжелом режимах, а также для кранов, работающих с минеральными удобрениями, рекомендуется для вторичных цепей применять провода и кабели с медными жилами. Для вторичных цепей напряжением до 60 В разрешается применение проводов и кабелей с медными многопроволочными жилами сечением не менее 0,5 мм при условии, что присоединение жил выполнено пайкой и провода не несут механической нагрузки. Вторичные цепи на кранах, работающих с жидким и горячим металлом (разливочные, заливочные и завалочные краны, краны нагревательных колодцев и др.), должны выполняться проводами и кабелями с медными жилами, а вторичные цепи на быстроходных кранах (уборочные краны, перегружатели) - с медными или алюмомедными жилами (см. также 5.4.46). Алюминиевые и алюмомедные жилы проводов и кабелей в первичных цепях кранов должны быть многопроволочными сечением не менее 16 мм. Применение проводов и кабелей с однопроволочньми алюминиевыми и алюмомедными жилами в первичных цепях кранов не допускается."
 },
 {
  "id": "5.4.44",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.44. На электроталях, работающих как отдельно, так и входящих в состав других грузоподъемных машин, допускается применение защищенных проводов с медными жилами сечением: во вторичных цепях и цепях электромагнита тормоза не менее 0,75 мм, в цепях электродвигателей не менее 1,5 мм; кроме того, в укачанных случаях допускается применение защищенных многопроволочных проводов с алюминиевыми жилами сечением 2,5 мм."
 },
 {
  "id": "5.4.45",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.45. Прокладка проводов и кабелей на кранах, работающих с жидким и горячим металлом, должна выполняться в стальных трубах. На этих кранах не допускается прокладка в одной трубе силовых цепей разных механизмов, цепей управления разных механизмов, силовых цепей и цепей управления одного механизма."
 },
 {
  "id": "5.4.46",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.46. На кранах, работающих с жидким и горячим металлом, должны применяться теплостойкие провода и кабели. Токовые нагрузки на них следует определять, исходя из температуры окружающего воздуха 60°С."
 },
 {
  "id": "5.4.47",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.47. В местах, где изоляция и оболочка проводов и кабелей могут подвергаться воздействию масла, следует применять провода и кабели с маслостойкими изоляцией и оболочкой. В этих местах допускается применение проводов и кабелей с немаслостойкими изоляцией и оболочкой при условии прокладки их в трубах, имеющих герметичные вводы в электродвигатели, аппараты и т. п."
 },
 {
  "id": "5.4.48",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.48. Допустимые длительные нагрузки на провода и кабели должны определяться и соответствии с гл. 1.3."
 },
 {
  "id": "5.4.49",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.49. Напряжение на зажимах электродвигателей и в цепях управления ими при всех режимах работы электрооборудования крана должно быть не ниже 85% номинального."
 },
 {
  "id": "5.4.50",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.50. Жилы проводов и кабелей всех цепей должны иметь маркировку. УПРАВЛЕНИЕ, ЗАЩИТА, СИГНАЛИЗАЦИЯ"
 },
 {
  "id": "5.4.51",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.51. Напряжение цепей управления и автоматики должно быть не выше 400 В переменного и 440 В постоянного тока. На кранах, предназначенных для предприятий с электрической сетью 500 В, допускается применение напряжения 500 В."
 },
 {
  "id": "5.4.52",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.52. Защита электрооборудования кранов должна выполняться в соответствии с требованиями гл. 3.1 и 5.3. ОСВЕЩЕНИЕ"
 },
 {
  "id": "5.4.53",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.53. В сетях до 42 В для питания цепей управления и освещения допускается использование в качестве рабочего провода металлических конструкций крана в соответствии с требованиями гл.2.1."
 },
 {
  "id": "5.4.54",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.54. Номинальное напряжение светильников рабочего освещения крана при переменном токе не должно превышать 220 В. При напряжении сети трехфазного тока 380 В и выше питание светильников следует осуществлять от понижающих трансформаторов. Допускается включать светильники в силовую сеть трехфазного тока 380 В на линейное напряжение, соединяя их в звезду. Для передвижных кранов, присоединяемых к сети 380/220 В гибким четырехжильным кабелем, питание светильников необходимо осуществлять на напряжении фаза - нуль. Допускается включать светильники в силовую есть напряжением до 600 В постоянного тока, соединяя их последовательно. Для освещения места работы крана он должен быть снабжен светильниками (прожекторами, фонарями)."
 },
 {
  "id": "5.4.55",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.55. Для светильников ремонтного освещения должно применяться напряжение не выше 420 В с питанием от трансформатора или аккумулятора, установленных на кране или в пункте ремонта крана; при питании от трансформатора должны быть выполнены требования гл. 6.2. ЗАЗЕМЛЕНИЕ И ЗАНУЛЕНИЕ"
 },
 {
  "id": "5.4.56",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.56. Заземление и зануление должны быть выполнены в соответствии с требованиями гл. 1.7. Считается достаточным, если части, подлежащие заземлению или занулению, присоединены к металлическим конструкциям крана, при этом должна быть обеспечена непрерывность электрической цепи металлических конструкций. Если электрооборудование крана установлено на его заземленных металлических конструкциях и на опорных поверхностях предусмотрены зачищенные и незакрашенные места для обеспечения электрического контакта, то дополнительного заземления не требуется. Рельсы кранового пути должны быть надежно соединены на стыках (сваркой, приваркой перемычек достаточного сечения, приваркой к металлическим подкрановым балкам) одна с другой для создания непрерывной электрической цепи. В электроустановках, для которых в качестве защитного мероприятия применяется заземление или зануление, рельсы кранового пути должны быть соответственно заземлены или занулены. При установке крана на открытом воздухе рельсы кранового пути, кроме того, должны быть соединены между собой и заземлены, при этом для заземления рельсов необходимо предусматривать не менее двух заземлителей, присоединяемых к рельсам в разных местах."
 },
 {
  "id": "5.4.57",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.57. При питании крана кабелем должны быть выполнены кроме требования 5.4.56 также требования гл. 1.7, предъявляемые к передвижным электроустановкам."
 },
 {
  "id": "5.4.58",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.58. Корпус кнопочного аппарата управления крана, управляемого с пола, должен быть выполнен из изоляционного материала или заземлен (занулен) не менее чем двумя проводниками. В качестве одного из проводников может быть использован тросик, на котором подвешен кнопочный аппарат. ЭЛЕКТРООБОРУДОВАНИЕ КРАНОВ НАПРЯЖЕНИЕМ ВЫШЕ 1 КВ"
 },
 {
  "id": "5.4.59",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.59. Требования, приведенные в 5.4.60-5.4.69, распространяются на краны напряжением выше 1 кВ и являются дополнительными к требованиям, приведенным выше в настоящей главе."
 },
 {
  "id": "5.4.60",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.60. Электрооборудование выше 1 кВ, расположенное на кранах как открыто, так и в электропомещениях, должно выполняться в соответствии с требованиями гл. 4.2."
 },
 {
  "id": "5.4.61",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.61. Секционирование, устройство ремонтных вагонов и световой сигнализации на главных троллеях кранов не требуются."
 },
 {
  "id": "5.4.62",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.62. Расстояние в свету между главными троллеями и краном должно быть по горизонтали не менее 1,5 м (исключение см. в 5.4.63) и 5.4.64). При расположении главных тролеев над площадками крана, на которых при работе или при ремонте крана могут находиться люди, троллеи должны располагаться на высоте не менее 3 м от уровня площадки, а площадка должна быть ограждена сверху сеткой."
 },
 {
  "id": "5.4.63",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.63. Площадка для установки токосъемников главных троллеев должна иметь ограждение с дверью (люком). Расстояние по горизонтали от главных троллеев до этой площади должно быть не менее 0,7 м."
 },
 {
  "id": "5.4.64",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.64. Конструкция токосъемников главных троллеев должна позволять разъединение их с троллеями, при этом разъединитель перед выключателем (см. 5.4.65) может не устанавливаться. Между троллеями и отведенными от них токосъемниками расстояние должно быть не менее 0,7 м. Привод токосъемников должен иметь приспособление для запирания на замок, при отведенных токосъемниках, а также указатель: \"Включено\", \"Отключено\"."
 },
 {
  "id": "5.4.65",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.65. Отключение и включение посредством токосъемников главных троллеев рабочего тока, тока холостого хода трансформатора и электродвигателя напряжением выше 1 кВ не допускаются. На кране должен быть установлен выключатель на стороне высшего напряжения, рассчитанный на отключение рабочего тока. На стороне высшего напряжения трансформатора допускается установка коммутационного аппарата, рассчитанного на отключение только тока холостого хода трансформатора, при этом перед отключением трансформатора на высшем напряжении должно быть произведено предварительное отключение всей нагрузки."
 },
 {
  "id": "5.4.66",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.66. Дверь (люк) на площадку для установки токосъемников (см. 5.4.63), привод токосъемников (см. 5.4.64) и выключатель (см. 5.4.65) должны иметь блокировки, обеспечивающие следующее: 1. Работа привода токосъемников на отсоединение от троллеев и присоединение к ним должна быть возможной только после отключения выключателя. 2. Открывание двери на площадку для установки токосъемников должно быть возможным только после отведения токосъемников от троллеев в крайнее отключенное положение. 3. Работа привода токосъемников на соединение их с троллеями должна быть возможной только после закрытия двери на площадку для установки токосъемников. 4. Включение выключателя должно быть возможным только после соединения токосъемников с троллеями и после отведения токосъемников от троллеев в крайнее отключенное положение."
 },
 {
  "id": "5.4.67",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.67. Должна быть предусмотрена возможность установки перемычки, соединяющей между собой и заземляющей все фазы токосъемников."
 },
 {
  "id": "5.4.68",
  "chapter": "Глава не распространяется на судовые, плавучие, железнодорожные, автомобильные и другие подобные краны.",
  "text": "5.4.68. Для производства ремонтных работ должно быть обеспечено электроснабжение крана трехфазным напряжением не выше 380/220 В."
 },
 {
  "id": "5.4.69",
  "chapter": "Глава 5.5",
  "text": "5.4.69. При установке кранов на открытом воздухе следует: 1) главные троллеи защищать от атмосферных перенапряжений и конструкции их заземлять в соответствии с требованиями гл. 2.5; 2) трансформатор и электродвигатели напряжением выше 1 кВ, установленные на кране, защищать от атмосферных перенапряжений. Глава 5.5 ЭЛЕКТРООБОРУДОВАНИЕ ЛИФТОВ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "5.5.1",
  "chapter": "Глава 5.5",
  "text": "5.5.1. Настоящая глава Правил распространяется на электрооборудование лифтов (подъемников) напряжением до 600 В, грузоподъемностью 50 кг и более, устанавливаемых в жилых и общественных зданиях, в промышленных предприятиях и других сооружениях. В остальном лифты (подъемники) должны отвечать требованиям действующих \"Правил устройства и безопасной эксплуатации лифтов\" Госгортехнадзора России. Настоящие Правила не распространяются на лифты (подъемники), устанавливаемые во взрывоопасных помещениях, в шахтах, горной промышленности, на судах и иных плавучих сооружениях, на самолетах и других летательных аппаратах, а также на лифты специального назначения."
 },
 {
  "id": "5.5.2",
  "chapter": "Глава 5.5",
  "text": "5.5.2. Лифтом (подъемником) в настоящих Правилах называется подъемное устройство, предназначенное для перемещения людей и груза в кабине или на платформе, движущихся в жестких вертикальных направляющих при помощи подъемного механизма, приводимого в действие электродвигателем непосредственно или через редуктор, связанный с ним жесткой или упругой муфтой."
 },
 {
  "id": "5.5.3",
  "chapter": "Глава 5.5",
  "text": "5.5.3. Групповой лифтовой установкой в настоящих Правилах называется установка, состоящая из нескольких лифтов, имеющих машинное помещение и связанных между собой общей системой управления. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "5.5.4",
  "chapter": "Глава 5.5",
  "text": "5.5.4. Напряжение силовых электрических цепей в машинных помещениях должно быть не выше 660 В, в кабинах, шахтах и на этажных площадках - не выше 380 В, а для цепей управления, освещения и сигнализации во всех помещениях - не выше 220 В (допускается использование фазы и нуля сети 380/220 В). При использовании фазы и нуля должны быть соблюдены следующие требования: 1. Питание цепей управления, освещения и сигнализации должно производиться от одной фазы. 2. Один конец обмотки аппаратов должен быть наглухо присоединен к нулевому проводу. Напряжение цепи питания переносных ламп должно быть не выше 42 В. Применение автотрансформаторов с целью понижения напряжения не допускается."
 },
 {
  "id": "5.5.5",
  "chapter": "Глава 5.5",
  "text": "5.5.5. Уровень помех радиоприему от электрических машин, аппаратов и электропроводки, входящих в комплект электрооборудования лифта (подъемника) или групповой лифтовой установки, не должен превышать значений, установленных действующими положениями. ЭЛЕКТРОПРОВОДКА И ТОКОПОДВОД К КАБИНЕ"
 },
 {
  "id": "5.5.6",
  "chapter": "Глава 5.5",
  "text": "5.5.6. Электропроводка в машинном помещении, шахте лифта (подъемника) и кабине должна соответствовать требованиям гл. 2.1 и 3.4, а также следующим требованиям: 1. Электропроводка должна выполняться изолированными проводами или кабелями с резиновой или равноценной ей изоляцией; применение силовых и контрольных кабелей с изоляцией из пропитанной кабельной бумаги не допускается. 2. Сечение жил кабелей и проводов должно быть не менее 1,5 мм для медных жил и 2,5 мм для алюминиевых жил. На участках цепей управления от этажных рядов зажимов и рядов зажимов на кабине до аппаратов, устанавливаемых в шахте и на кабине, а также на участках цепей управления, обеспечивающих безопасность пользования лифтом или подверженных частым ударам и вибрации, должны применяться провода и кабели с медными жилами. При применении проводов и кабелей с медными многопроволочными жилами сечение их может быть снижено: в цепях присоединения аппаратов безопасности до 0,5 мм, в остальных цепях до 0,35 мм. 3. Внутренний монтаж лифтовых аппаратов и комплектных устройств должен выполняться медными проводами. 4. Концы проводов должны иметь маркировку согласно проекту."
 },
 {
  "id": "5.5.7",
  "chapter": "Глава 5.5",
  "text": "5.5.7. Токоподвод к кабине, а также к противовесу в случае установки на нем выключателя-ловителя или других аппаратов должен выполняться гибкими кабелями или гибкими проводами с медными жилами сечением не менее 0,75 мм, заключенными в общий резиновый или равноценный ему шланг. В токоподводе должно быть предусмотрено не менее 5% резервных жил от общего числа используемых, но не менее двух жил. Кабели и шланги должны быть рассчитаны на восприятие нагрузок от собственного веса. Допускается их усиление закреплением к несущему стальному тросу."
 },
 {
  "id": "5.5.8",
  "chapter": "Глава 5.5",
  "text": "5.5.8. Кабели и шланги токоподвода должны быть размещены и укреплены таким образом, чтобы при движении кабины исключалась возможность их зацепления за находящиеся в шахте конструкции и их механического повреждения. При применении для токоподвода нескольких кабелей или шлангов они должны быть скреплены между собой. ЭЛЕКТРООБОРУДОВАНИЕ МАШИННОГО ПОМЕЩЕНИЯ"
 },
 {
  "id": "5.5.9",
  "chapter": "Глава 5.5",
  "text": "5.5.9. Проходы обслуживания между фундаментами или корпусами электрических машин, между электрическими машинами и частями здания или оборудования в машинных помещениях, кроме помещений для малогрузных (до 160 кг) подъемников, должны быть шириной не менее 1 м в свету. Допускаются местные сужения проходов между выступающими частями машин и строительными конструкциями до 0,6 м. Допускается не более чем с двух сторон уменьшить до 0,5 м ширину прохода обслуживания электрических машин; со сторон машины, не требующих обслуживания, расстояние не регламентируется."
 },
 {
  "id": "5.5.10",
  "chapter": "Глава 5.5",
  "text": "5.5.10. В машинных помещениях проходы обслуживания должны отвечать следующим требованиям: 1. Ширина (в свету) прохода обслуживания с передней и задней сторон панели управления должны быть не менее 0,75 м. При ширине панели управления не более 1 м и возможности доступа к панели с обеих сторон расстояние от выступающих частей задней стороны панели до стены машинного помещения допускается уменьшить до 0,2 м, а при ширине панели более 1 м или наличии доступа к панели с одной боковой стороны - до 0,5 м. Панель управления, у которой монтаж и демонтаж электрических аппаратов и подсоединение к ним проводов производятся только с передней стороны, допускается устанавливать вплотную к стене машинного помещения, а также в нишах глубиной не более толщины панели вместе с аппаратурой управления. 2. Расстояние от неогражденных неизолированных токоведущих частей, расположенных на высоте менее 2 м по одну сторону прохода, до стены и оборудования с изолированными или огражденными токоведущими частями, расположенными по другую сторону прохода, должно быть не менее 0,75 м. 3. Расстояние между неогражденными токоведущими частями, расположенными на высоте менее 2 м на разных сторонах прохода, должно быть не менее 1,2 м."
 },
 {
  "id": "5.5.11",
  "chapter": "Глава 5.5",
  "text": "5.5.11. На щите управления каждого лифта должен быть установлен аппарат, отключающий первичную цепь и цепь управления. В машинном помещении непосредственно у входа должен быть установлен вводный аппарат для снятия напряжения со всей лифтовой установки."
 },
 {
  "id": "5.5.12",
  "chapter": "Глава 5.5",
  "text": "5.5.12. В машинном помещении у входа необходимо предусматривать свободный проход шириной не менее 1 м. ЗАЩИТА"
 },
 {
  "id": "5.5.13",
  "chapter": "Глава 5.5",
  "text": "5.5.13. Защита первичных цепей и цепей управления лифта и группы лифтов должна быть выполнена в соответствии с требованиями гл. 3.1. Лифты с электромашинными преобразовательными агрегатами должны иметь защиту от длительной перегрузки и от КЗ электродвигателя преобразовательного агрегата. ОСВЕЩЕНИЕ"
 },
 {
  "id": "5.5.14",
  "chapter": "Глава 5.5",
  "text": "5.5.14. Кабина и шахта при сплошном ее ограждении для лифтов (подъемников) всех типов, за исключением малых грузовых, а также машинное помещение, помещение верхних блоков, площадки перед дверями, шахты, проходы и коридоры, ведущие к лифту, к помещению верхних блоков и к приямку, должны быть оборудованы стационарным электрическим освещением. Питание электрического освещения, кроме освещения кабины, должно производиться от сети внутреннего освещения здания. Освещение глухих шахт подъемников с автоматическими дверями допускается осуществлять путем установки одной лампы на кабине и одной лампы под кабиной подъемника. Освещенность в шахтах должна составлять не менее 5 лк. В остекленных или огражденных сетками шахтах выполнение стационарного освещения является необязательным, если наружное освещение обеспечивает достаточную освещенность внутри шахты."
 },
 {
  "id": "5.5.15",
  "chapter": "Глава 5.5",
  "text": "5.5.15. В машинном помещении, в помещении верхних блоков и на крыше кабины должно быть установлено по одной или более розеток для переносной лампы напряжением не выше 42 В."
 },
 {
  "id": "5.5.16",
  "chapter": "Глава 5.5",
  "text": "5.5.16. Лампы освещения кабины и шахты при питании освещения от первичной цепи электродвигателя должны быть включены в сеть до вводного рубильника или автоматического выключателя электродвигателя лифта (подъемника). При наличии в кабине резервного освещения до 42 В допускается включение основного освещения кабины после вводного рубильника или автоматического выключателя."
 },
 {
  "id": "5.5.17",
  "chapter": "Глава 5.5",
  "text": "5.5.17. Выключатель для включения освещения кабины и шахты должен устанавливаться в машинном помещении. Освещение кабины пассажирского лифта с подвижным полом допускается выполнять так, чтобы оно включалось при открытой двери шахты и отключалось после выхода из кабины всех пассажиров и закрытия дверей шахты. Допускается также использовать для включения освещения кабины переключатель, предназначенный для дистанционного включения лифта в работу, при этом освещение кабины должно включаться одновременно с включением лифта в работу. Этот переключатель должен устанавливаться в запертом шкафу на основном посадочном этаже. ЗАЗЕМЛЕНИЕ (ЗАНУЛЕНИЕ)"
 },
 {
  "id": "5.5.18",
  "chapter": "Глава 5.5",
  "text": "5.5.18. Заземление лифтов (подъемников) должно отвечать требованиям гл. 1.7, а также следующим требованиям: 1. Заземление электрических машин и аппаратов, установленных на звуко- и виброизолирующих опорах, должно быть выполнено гибким проводом. 2. Для заземления кабины следует использовать одну из жил кабеля или один из проводов токопровода. Рекомендуется использовать в качестве дополнительного заземляющего проводника экранирующие оболочки и несущие тросы кабелей, а также стальные несущие тросы кабины. 3. Металлические направляющие кабины и противовеса, а также металлические конструкции ограждения шахты должны быть заземлены. УСТАНОВКИ С БЕСКОНТАКТНОЙ АППАРАТУРОЙ УПРАВЛЕНИЯ"
 },
 {
  "id": "5.5.19",
  "chapter": "Глава 5.5",
  "text": "5.5.19. При применении бесконтактной аппаратуры для управления лифтами должны быть соблюдены условия, оговоренные в 5.5.20-5.5.28."
 },
 {
  "id": "5.5.20",
  "chapter": "Глава 5.5",
  "text": "5.5.20. Сложные системы управления группой лифтов должны состоять из отдельных групп блоков управления, при этом: 1) каждый лифт должен управляться отдельной группой блоков, допускающей работу этого лифта независимо от состояния других лифтов и их блоков; 2) должна быть предусмотрена возможность легкого отсоединения блоков лифта без нарушения работы остальных лифтов."
 },
 {
  "id": "5.5.21",
  "chapter": "Глава 5.5",
  "text": "5.5.21. Блоки питания системы управления с логическими элементами должны иметь защиту от КЗ, перегрузок и снижения выходных напряжений с сигнализацией о ее срабатывании. Защита должна быть построена так, чтобы при КЗ, перегрузке или снижении напряжения в одной выходной цепи отключались все выходные цепи блока питания."
 },
 {
  "id": "5.5.22",
  "chapter": "Глава 5.5",
  "text": "5.5.22. Если общая точка системы управления с логическими элементами не заземлена, в блоке питания необходимо предусмотреть контроль замыкания на землю каждой выходной цепи с соответствующей сигнализацией."
 },
 {
  "id": "5.5.23",
  "chapter": "Глава 5.5",
  "text": "5.5.23. Блоки питания должны допускать дистанционное включение и отключение."
 },
 {
  "id": "5.5.24",
  "chapter": "Глава 5.5",
  "text": "5.5.24. Станции управления лифтами, собираемые из отдельных блоков, должны быть снабжены аппаратурой, указывающей прохождение основных сигналов, или гнездами, позволяющими присоединять измерительную аппаратуру для контроля этих сигналов."
 },
 {
  "id": "5.5.25",
  "chapter": "Глава 5.5",
  "text": "5.5.25. Конструкции станций управления и комплектных устройств должны обеспечивать свободный доступ к проводам, кабелям и входным рядам зажимов."
 },
 {
  "id": "5.5.26",
  "chapter": "Глава 5.5",
  "text": "5.5.26. При установке станций управления в шкафах не рекомендуется устанавливать какую-либо аппаратуру, кроме сигнальной, на дверях шкафов."
 },
 {
  "id": "5.5.27",
  "chapter": "Глава 5.5",
  "text": "5.5.27. Цепи кнопок, ключей управления, путевых и конечных выключателей должны быть гальванически разделены. Разделение может быть произведено с помощью входных согласующих элементов или с помощью реле, контакты которых предназначены для работы в цепях с малыми токами."
 },
 {
  "id": "5.5.28",
  "chapter": "Глава 5.6",
  "text": "5.5.28. Цепи напряжением 220 В и выше должны прокладываться отдельно от цепей напряжением ниже 220 В бесконтактных элементов и присоединяться к отдельным, специально выделенным рядам зажимов или разъемным контактным соединителям. Глава 5.6 КОНДЕНСАТОРНЫЕ УСТАНОВКИ ОБЛАСТЬ ПРИМЕНЕНИЯ, ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "5.6.1",
  "chapter": "Глава 5.6",
  "text": "5.6.1. Настоящая глава Правил распространяется на конденсаторные установки до 500 кВ (вне зависимости от их исполнения), присоединяемые параллельно индуктивным элементам электрических систем переменного тока частотой 50 Гц и предназначенные для компенсации реактивной мощности электроустановок и регулирования напряжения. Глава не распространяется на конденсаторные установки для продольной компенсации, фильтровые и специальные. Конденсаторные установки напряжением до 1 кВ и выше должны также удовлетворять соответственно требованиям гл. 4-1 и 4.2."
 },
 {
  "id": "5.6.2",
  "chapter": "Глава 5.6",
  "text": "5.6.2. Конденсаторной установкой называется электроустановка, состоящая из конденсаторов, относящегося к ним вспомогательного электрооборудования (выключателей, разъединителей, разрядных резисторов, устройств регулирования, защиты и т. п.) и ошиновки. Конденсаторная установка может состоять из одной или нескольких конденсаторных батарей или из одного или нескольких отдельно установленных единичных конденсаторов, присоединенных к сети через коммутационные аппараты."
 },
 {
  "id": "5.6.3",
  "chapter": "Глава 5.6",
  "text": "5.6.3. Конденсаторной батареей называется группа единичных конденсаторов, электрически соединенных между собой."
 },
 {
  "id": "5.6.4",
  "chapter": "Глава 5.6",
  "text": "5.6.4. Единичным конденсатором называется конструктивное соединение одного или нескольких конденсаторных элементов в общем корпусе с наружными выводами. Термин \"конденсатор\" используется тогда, когда нет необходимости подчеркивать различные значения терминов \"единичный конденсатор\" и \"конденсаторная батарея\"."
 },
 {
  "id": "5.6.5",
  "chapter": "Глава 5.6",
  "text": "5.6.5. Конденсаторным элементом (секцией) называется неделимая часть конденсатора, состоящая из токопроводящих обкладок (электродов), разделенных диэлектриком."
 },
 {
  "id": "5.6.6",
  "chapter": "Глава 5.6",
  "text": "5.6.6. Последовательным рядом при параллельно-последовательном соединении конденсаторов в фазе батареи называется часть батареи, состоящая из параллельно включенных конденсаторов. СХЕМА ЭЛЕКТРИЧЕСКИХ СОЕДИНЕНИЙ, ВЫБОР ОБОРУДОВАНИЯ"
 },
 {
  "id": "5.6.7",
  "chapter": "Глава 5.6",
  "text": "5.6.7. Конденсаторные установки могут присоединяться к сети через отдельный аппарат, предназначенный для включения и отключения только конденсаторов, или через общий аппарат с силовым трансформатором, асинхронным электродвигателем или другим электроприемником. Эти схемы могут применяться при любом напряжении конденсаторной установки."
 },
 {
  "id": "5.6.8",
  "chapter": "Глава 5.6",
  "text": "5.6.8. Конденсаторные батареи на напряжение выше 10 кВ собираются из однофазных конденсаторов путем их параллельно-последовательного соединения. Число последовательных рядов конденсаторов выбирается так, чтобы в нормальных режимах работы токовая нагрузка на конденсаторы не превышала номинального значения. Число конденсаторов в ряду должно быть таким, чтобы при отключении одного из них из-за перегорания предохранителя напряжение на оставшихся конденсаторах ряда не превышало 110% номинального."
 },
 {
  "id": "5.6.9",
  "chapter": "Глава 5.6",
  "text": "5.6.9. Конденсаторные батареи па напряжение 10 кВ и ниже должны собираться, как правило, из конденсаторов с номинальным напряжением, равным номинальному напряжению сети. При этом допускается длительная работа единичных конденсаторов с напряжением не более 110% номинального."
 },
 {
  "id": "5.6.10",
  "chapter": "Глава 5.6",
  "text": "5.6.10. В трехфазных батареях однофазные конденсаторы соединяются в треугольник или звезду. Может применяться также последовательное или параллельно-последовательное соединение однофазных конденсаторов в каждой фазе трехфазной батареи."
 },
 {
  "id": "5.6.11",
  "chapter": "Глава 5.6",
  "text": "5.6.11. При выборе выключателя конденсаторной батареи должно учитываться наличие параллельно включенных (например, на общие шины) конденсаторных батарей. При необходимости должны быть выполнены устройства, обеспечивающие снижение толчков тока в момент включения батареи."
 },
 {
  "id": "5.6.12",
  "chapter": "Глава 5.6",
  "text": "5.6.12. Разъединитель конденсаторной батареи должен иметь заземляющие ножи со стороны батареи, сблокированные со своим разъединителем. Разъединители конденсаторной батареи должны быть сблокированы с выключателем батареи."
 },
 {
  "id": "5.6.13",
  "chapter": "Глава 5.6",
  "text": "5.6.13. Конденсаторы должны иметь разрядные устройства. Единичные конденсаторы для конденсаторных батарей рекомендуется применять со встроенными разрядными резисторами. Допускается установка конденсаторов без встроенных разрядных резисторов, если на выводы единичного конденсатора или последовательного ряда конденсаторов постоянно подключено разрядное устройство. Разрядные устройства могут не устанавливаться на батареях до 1 кВ, если они присоединены к сети через трансформатор и между батареей и трансформатором отсутствуют коммутационные аппараты. В качестве разрядных устройств могут применяться: трансформаторы напряжения или устройства с активно-индуктивным сопротивлением - для конденсаторных установок выше 1 кВ; устройства с активным или активно-индуктивным сопротивлением - для конденсаторных установок до 1 кВ."
 },
 {
  "id": "5.6.14",
  "chapter": "Глава 5.6",
  "text": "5.6.14. Для достижения наиболее экономичного режима работы электрических сетей с переменным графиком реактивной нагрузки следует применять автоматическое регулирование мощности конденсаторной установки путем включения и отключения ее в целом или отдельных ее частей."
 },
 {
  "id": "5.6.15",
  "chapter": "Глава 5.6",
  "text": "5.6.15. Аппараты и токоведущие части в цепи конденсаторной батареи должны допускать длительное прохождение тока, составляющего 130% номинального тока батареи. ЗАЩИТА"
 },
 {
  "id": "5.6.16",
  "chapter": "Глава 5.6",
  "text": "5.6.16. Конденсаторные установки в целом должны иметь, защиту от токов КЗ, действующую на отключение  без выдержки времени. Защита должна быть отстроена от токов включения установки и толчков тока при перенапряжениях."
 },
 {
  "id": "5.6.17",
  "chapter": "Глава 5.6",
  "text": "5.6.17. Конденсаторная установка в целом должна иметь защиту от повышения напряжения, отключающую батарею при повышении действующего значения напряжения сверх допустимого. Отключение установки следует производить с выдержкой времени 3-5 мин. Повторное включение конденсаторной установки допускается после снижения напряжения в сети до номинального значения, но не ранее чем через 5 мин после ее отключения. Защита не требуется, если батарея выбрана с учетом максимально возможного значения напряжения цепи, т. е. так, что при повышении напряжения к единичному конденсатору не может быть длительно приложено напряжение более 110% номинального."
 },
 {
  "id": "5.6.18",
  "chapter": "Глава 5.6",
  "text": "5.6.18. В случаях, когда возможна перегрузка конденсаторов токами высших гармоник, должна быть предусмотрена релейная защита, отключающая конденсаторную установку с выдержкой времени при действующем значении тока для единичных конденсаторов, превышающем 130% номинального."
 },
 {
  "id": "5.6.19",
  "chapter": "Глава 5.6",
  "text": "5.6.19. Для конденсаторной батареи, имеющей две или более параллельные ветви, рекомендуется применять защиту, срабатывающую при нарушении равенства токов ветвей."
 },
 {
  "id": "5.6.20",
  "chapter": "Глава 5.6",
  "text": "5.6.20. На батареях с параллельно-последовательным включением конденсаторов каждый конденсатор выше 1,05 кВ должен быть защищен внешним предохранителем, срабатывающим при пробое конденсатора. Конденсаторы 1,05 кВ и ниже должны иметь встроенные внутрь корпуса плавкие предохранители по одному на каждую секцию, срабатывающие при пробое секции."
 },
 {
  "id": "5.6.21",
  "chapter": "Глава 5.6",
  "text": "5.6.21. На батареях, собранных по схеме электрических соединений с несколькими секциями, должна применяться защита каждой секции от токов КЗ независимо от защиты конденсаторной установки в целом. Такая защита секции необязательна, если каждый единичный конденсатор защищен отдельным внешним или встроенным предохранителем. Защита секции должна обеспечивать ее надежное отключение при наименьших и наибольших значениях тока КЗ в данной точке сети."
 },
 {
  "id": "5.6.22",
  "chapter": "Глава 5.6",
  "text": "5.6.22. Схема электрических соединений конденсаторных батарей и предохранители должны выбираться такими, чтобы повреждение изоляции отдельных конденсаторов не приводило к разрушению их корпусов, повышению напряжения выше длительно допустимого на оставшихся в работе конденсаторах и отключению батареи в целом. Для защиты конденсаторов выше 1 кВ должны применяться предохранители, ограничивающие значение тока КЗ. Внешние предохранители конденсаторов должны иметь указатели их перегорания."
 },
 {
  "id": "5.6.23",
  "chapter": "Глава 5.6",
  "text": "5.6.23. Защита конденсаторных установок от грозовых перенапряжений должна предусматриваться в тех случаях и теми же средствами, какие предусмотрены в гл. 4.2. ЭЛЕКТРИЧЕСКИЕ ИЗМЕРЕНИЯ"
 },
 {
  "id": "5.6.24",
  "chapter": "Глава 5.6",
  "text": "5.6.24. Емкости фаз конденсаторной установки должны контролироваться стационарными устройствами измерения тока в каждой фазе. Для конденсаторных установок мощностью до 400 квар допускается измерение тока только в одной фазе."
 },
 {
  "id": "5.6.25",
  "chapter": "Глава 5.6",
  "text": "5.6.25. Реактивная энергия, выданная в сеть конденсаторами, должна учитываться согласно требованиям гл. 1.5. УСТАНОВКА КОНДЕНСАТОРОВ"
 },
 {
  "id": "5.6.26",
  "chapter": "Глава 5.6",
  "text": "5.6.26. Конструкция конденсаторной установки должна соответствовать условиям окружающей среды."
 },
 {
  "id": "5.6.27",
  "chapter": "Глава 5.6",
  "text": "5.6.27. Конденсаторные установки с общей массой масла более 600 кг в каждой должны быть расположены в отдельном помещении, отвечающем требованиям огнестойкости, приведенным в 4.2.76, с выходом наружу или в общее помещение. Конденсаторные установки с общей массой масла до 600 кг в каждой, а также конденсаторные установки, состоящие из конденсаторов с негорючей жидкостью, могут размещаться в помещениях РУ до 1 кВ и выше или в основных и вспомогательных помещениях производств, отнесенных к категориям Г и Д по противопожарным требованиям СНиП Госстроя России."
 },
 {
  "id": "5.6.28",
  "chapter": "Глава 5.6",
  "text": "5.6.28. При расположении внутри помещения конденсаторной установки выше 1 кВ с общей массой масла более 600 кг под установкой должен быть устроен маслоприемник, рассчитанный на 20% общей массы масла во всех конденсаторах и выполненный в соответствии с требованиями, приведенными в 4.2.101. При наружном расположении устройство маслоприемников под конденсаторами не требуется."
 },
 {
  "id": "5.6.29",
  "chapter": "Глава 5.6",
  "text": "5.6.29. Конденсаторные установки, размещенные в общем помещении, должны иметь сетчатые ограждения или защитные кожухи. Должны бьггь также выполнены устройства, предотвращающие растекание синтетической жидкости по кабельным каналам и полу помещения при нарушении герметичности корпусов конденсаторов и обеспечивающие удаление паров жидкости из помещения."
 },
 {
  "id": "5.6.30",
  "chapter": "Глава 5.6",
  "text": "5.6.30. Расстояние между единичными конденсаторами должно быть не менее 50 мм и должно выбираться по условиям охлаждения конденсаторов и обеспечения изоляционных расстояний."
 },
 {
  "id": "5.6.31",
  "chapter": "Глава 5.6",
  "text": "5.6.31. Указатели перегорания внешних предохранителей конденсатора должны быть доступны для осмотра при работе батареи."
 },
 {
  "id": "5.6.32",
  "chapter": "Глава 5.6",
  "text": "5.6.32. Температура окружающего конденсаторы воздуха не должна выходить за верхний и нижний пределы, установленные ГОСТ или техническими условиями на конденсаторы соответствующего типа. Помещение или шкафы конденсаторной установки должны иметь отдельную систему естественной вентиляции; если она не обеспечивает снижения температуры воздуха в помещении до наибольшей допустимой, необходимо применять искусственную вентиляцию."
 },
 {
  "id": "5.6.33",
  "chapter": "Глава 5.6",
  "text": "5.6.33. Для конденсаторов, устанавливаемых на открытом воздухе, должно учитываться наличие солнечного излучения. Конденсаторы на открытом воздухе рекомендуется устанавливать так, чтобы отрицательное воздействие на них солнечной радиации было наименьшим."
 },
 {
  "id": "5.6.34",
  "chapter": "Глава 5.6",
  "text": "5.6.34. Соединение выводов конденсаторов между собой и присоединение их к шинам должны выполняться гибкими перемычками."
 },
 {
  "id": "5.6.35",
  "chapter": "Глава 5.6",
  "text": "5.6.35. Конструкции, на которых устанавливаются конденсаторы, должны выполняться из несгораемых материалов. При выборе способа крепления конденсаторов необходимо учитывать тепловое расширение корпуса конденсатора."
 },
 {
  "id": "5.6.36",
  "chapter": "Глава 5.6",
  "text": "5.6.36. При наружной установке расстояния от конденсаторов, заполненных маслом, до другого оборудования, а также противопожарные расстояния от них до зданий и сооружений должны приниматься по 4.2.67 и 4.2.68."
 },
 {
  "id": "5.6.37",
  "chapter": "Глава 5.6",
  "text": "5.6.37. При наружной установке маслонаполненные конденсаторы должны устанавливаться согласно противопожарным требованиям группами мощностью не более 30 Мвар каждая. Расстояние в свету между группами одной конденсаторной установки должно быть не менее 4 м, а между группами разных конденсаторных установок - не менее 6 м."
 },
 {
  "id": "5.6.38",
  "chapter": "Глава 5.6",
  "text": "5.6.38. В одном помещении с конденсаторами допускается установка относящихся к ним разрядных резисторов, разъединителей, выключателей нагрузки, малообъемных выключателей и измерительных трансформаторов."
 },
 {
  "id": "5.6.39",
  "chapter": "Глава 5.6",
  "text": "5.6.39. При разделении конденсаторной батареи на части рекомендуется располагать их таким образом, чтобы была обеспечена безопасность работ на каждой из частей при включенных остальных."
 },
 {
  "id": "5.6.40",
  "chapter": "Глава 5.6",
  "text": "5.6.40. На конденсаторной установке должны предусматриваться приспособления для заземления несущих металлических конструкций, которые могут находиться под напряжением при работе установки."
 },
 {
  "id": "6.1.1",
  "chapter": "Глава 6.1",
  "text": "6.1.1. Настоящий раздел Правил распространяется на установки электрического освещения зданий, помещений и сооружений наружного освещения городов, поселков и сельских населенных пунктов, территорий предприятий и учреждений, на установки оздоровительного ультрафиолетового облучения длительного действия, установки световой рекламы, световые знаки и иллюминационные установки."
 },
 {
  "id": "6.1.2",
  "chapter": "Глава 6.1",
  "text": "6.1.2. Электрическое освещение специальных установок (жилых и общественных зданий, зрелищных предприятий, клубных учреждений, спортивных сооружений, взрывоопасных и пожароопасных зон) кроме требований настоящего раздела должно удовлетворять также требованиям соответствующих глав раздела 7."
 },
 {
  "id": "6.1.3",
  "chapter": "Глава 6.1",
  "text": "6.1.3. Питающая осветительная сеть — сеть от распределительного устройства подстанции или ответвления от воздушных линий электропередачи до ВУ, ВРУ, ГРЩ."
 },
 {
  "id": "6.1.4",
  "chapter": "Глава 6.1",
  "text": "6.1.4. Распределительная сеть — сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов, щитков и пунктов питания наружного освещения."
 },
 {
  "id": "6.1.5",
  "chapter": "Глава 6.1",
  "text": "6.1.5. Групповая сеть — сеть от щитков до светильников, штепсельных розеток и других электроприемников."
 },
 {
  "id": "6.1.6",
  "chapter": "Глава 6.1",
  "text": "6.1.6. Пункт питания наружного освещения — электрическое распределительное устройство для присоединения групповой сети наружного освещения к источнику питания."
 },
 {
  "id": "6.1.7",
  "chapter": "Глава 6.1",
  "text": "6.1.7. Фаза ночного режима — фаза питающей или распределительной сети наружного освещения, не отключаемая в ночные часы."
 },
 {
  "id": "6.1.8",
  "chapter": "Глава 6.1",
  "text": "6.1.8. Каскадная система управления наружным освещением — система, осуществляющая последовательное включение (отключение) участков групповой сети наружного освещения."
 },
 {
  "id": "6.1.9",
  "chapter": "Глава 6.1",
  "text": "6.1.9. Провода зарядки светильника — провода, прокладываемые внутри светильника от установленных в нем контактных зажимов или штепсельных разъемов для присоединения к сети (для светильника, не имеющего внутри контактных зажимов или штепсельного разъема — провода или кабели от места присоединения светильника к сети) до установленных в светильнике аппаратов и ламповых патронов. Общие требования"
 },
 {
  "id": "6.1.10",
  "chapter": "Глава 6.1",
  "text": "6.1.10. Нормы освещенности, ограничения слепящего действия светильников, пульсаций освещенности и другие качественные показатели осветительных установок, виды и системы освещения должны приниматься согласно требованиям СНиП 23-05-95 \"Естественное и искусственное освещение\" и другим нормативным документам, утвержденным или согласованным с Госстроем (Минстроем) РФ и министерствами и ведомствами Российской Федерации в установленном порядке. Светильники должны соответствовать требованиям норм пожарной безопасности НПБ 249-97 \"Светильники. Требования пожарной безопасности. Методы испытаний\"."
 },
 {
  "id": "6.1.11",
  "chapter": "Глава 6.1",
  "text": "6.1.11. Для электрического освещения следует, как правило, применять разрядные лампы низкого давления (например, люминесцентные), лампы высокого давления (например, металлогалогенные типа ДРИ, ДРИЗ, натриевые типа ДНаТ, ксеноновые типов ДКсТ, ДКсТЛ, ртутно-вольфрамовые, ртутные типа ДРЛ). Допускается использование и ламп накаливания. Применение для внутреннего освещения ксеноновых ламп типа ДКсТ (кроме ДКсТЛ) допускается с разрешения Госсанинспекции и при условии, что горизонтальная освещенность на уровнях, где возможно длительное пребывание людей, не превышает 150 лк, а места нахождения крановщиков экранированы от прямого света ламп. При применении люминесцентных ламп в осветительных установках должны соблюдаться следующие условия для обычного исполнения светильников: 1. Температура окружающей среды не должна быть ниже плюс 5С. 2. Напряжение у осветительных приборов должно быть не менее 90% номинального."
 },
 {
  "id": "6.1.12",
  "chapter": "Глава 6.1",
  "text": "6.1.12. Для аварийного освещения рекомендуется применять светильники с лампами накаливания или люминесцентными. Разрядные лампы высокого давления допускается использовать при обеспечении их мгновенного зажигания и перезажигания."
 },
 {
  "id": "6.1.13",
  "chapter": "Глава 6.1",
  "text": "6.1.13. Для питания осветительных приборов общего внутреннего и наружного освещения, как правило, должно применяться напряжение не выше 220 В переменного или постоянного тока. В помещениях без повышенной опасности напряжение 220 В может применяться для всех стационарно установленных осветительных приборов вне зависимости от высоты их установки. Напряжение 380 В для питания осветительных приборов общего внутреннего и наружного освещения может использоваться при соблюдении следующих условий: 1. Ввод в осветительный прибор и независимый, не встроенный в прибор, пускорегулирующий аппарат выполняется проводами или кабелем с изоляцией на напряжение не менее 660 В. 2. Ввод в осветительный прибор двух или трех проводов разных фаз системы 660/380 В не допускается."
 },
 {
  "id": "6.1.14",
  "chapter": "Глава 6.1",
  "text": "6.1.14. В помещениях с повышенной опасностью и особо опасных при высоте установки светильников общего освещения над полом или площадкой обслуживания менее 2,5 м применение светильников класса защиты 0 запрещается, необходимо применять светильники класса защиты 2 или 3. Допускается использование светильников класса защиты 1, в этом случае цепь должна быть защищена УЗО с током срабатывания до 30 мА. Указанные требования не распространяются на светильники, обслуживаемые с кранов. При этом расстояние от светильников до настила моста крана должно быть не менее 1,8 м или светильники должны быть подвешены не ниже нижнего пояса ферм перекрытия, а обслуживание этих светильников с кранов должно выполняться с соблюдением требований техники безопасности."
 },
 {
  "id": "6.1.15",
  "chapter": "Глава 6.1",
  "text": "6.1.15. В установках освещения фасадов зданий, скульптур, монументов, подсвета зелени с использованием осветительных приборов, установленных ниже 2,5 м от поверхности земли или площадки обслуживания, может применяться напряжение до 380 В при степени защиты осветительных приборов не ниже 1Р54. В установках освещения фонтанов и бассейнов номинальное напряжение питания погружаемых в воду осветительных приборов должно быть не более 12В."
 },
 {
  "id": "6.1.16",
  "chapter": "Глава 6.1",
  "text": "6.1.16. Для питания светильников местного стационарного освещения с лампами накаливания должны применяться напряжения: в помещениях без повышенной опасности — не выше 220 В и в помещениях с повышенной опасностью и особо опасных — не выше 50 В. В помещениях с повышенной опасностью и особо опасных допускается напряжение до 220 В для светильников, в этом случае должно быть предусмотрено или защитное отключение линии при токе утечки до 30 мА, или питание каждого светильника через разделяющий трансформатор (разделяющий трансформатор может иметь несколько электрически несвязанных вторичных обмоток). Для питания светильников местного освещения с люминесцентными лампами может применяться напряжение не выше 220 В. При этом в помещениях сырых, особо сырых, жарких и с химически активной средой применение люминесцентных ламп для местного освещения допускается только в арматуре специальной конструкции. Лампы ДРЛ, ДРИ, ДРИЗ и ДНаТ могут применяться для местного освещения при напряжении не выше 220 В в арматуре, специально предназначенной для местного освещения."
 },
 {
  "id": "6.1.17",
  "chapter": "Глава 6.1",
  "text": "6.1.17. Для питания переносных светильников в помещениях с повышенной опасностью и особо опасных должно применяться напряжение не выше 50 В. При наличии особо неблагоприятных условий, а именно когда опасность поражения электрическим током усугубляется теснотой, неудобньм положением работающего, соприкосновением с большими металлическими, хорошо заземленными поверхностями (например, работа в котлах), и в наружных установках для питания ручных светильников должно применяться напряжение не выше 12 В. Переносные светильники, предназначенные для подвешивания, настольные, напольные и т. п. приравниваются при выборе напряжения к стационарным светильникам местного стационарного освещения (6.1.16). Для переносных светильников, устанавливаемых на переставных стойках на высоте 2,5 м и более, допускается применять напряжение до 380 В."
 },
 {
  "id": "6.1.18",
  "chapter": "Глава 6.1",
  "text": "6.1.18. Питание светильников напряжением до 50 В должно производиться от разделяющих трансформаторов или автономных источников питания."
 },
 {
  "id": "6.1.19",
  "chapter": "Глава 6.1",
  "text": "6.1.19. Допустимые отклонения и колебания напряжения у осветительных приборов не должны превышать указанных в ГОСТ 13109 \"Электрическая энергия. Совместимость технических средств электромагнитная. Нормы качества электрической энергии в системах электроснабжения общего назначения\"."
 },
 {
  "id": "6.1.20",
  "chapter": "Глава 6.1",
  "text": "6.1.20. Питание силовых и осветительных электроприемников при напряжении 380/220 В рекомендуется производить от общих трансформаторов при условии соблюдения требований 6.1.19. Аварийное освещение"
 },
 {
  "id": "6.1.21",
  "chapter": "Глава 6.1",
  "text": "6.1.21. Аварийное освещение разделяется на освещение безопасности и эвакуационное. Освещение безопасности предназначено для продолжения работы при аварийном отключении рабочего освещения. Светильники рабочего освещения и светильники освещения безопасности в производственных и общественных зданиях и на открытых пространствах должны питаться от независимых источников."
 },
 {
  "id": "6.1.22",
  "chapter": "Глава 6.1",
  "text": "6.1.22. Светильники и световые указатели эвакуационного освещения в производственных зданиях с естественным освещением и в общественных и жилых зданиях должны быть присоединены к сети, не связанной с сетью рабочего освещения, начиная от щита подстанции (распределительного пункта освещения), или при наличии только одного ввода, начиная от вводного распределительного устройства."
 },
 {
  "id": "6.1.23",
  "chapter": "Глава 6.1",
  "text": "6.1.23. Питание светильников и световых указателей эвакуационного освещения в производственных зданиях без естественного освещения следует выполнять аналогично питанию светильников освещения безопасности (6.1.21). В производственных зданиях без естественного света в помещениях, где может одновременно находиться 20 и более человек, независимо от наличия освещения безопасности должно предусматриваться эвакуационное освещение по основным проходам и световые указатели \"выход\", автоматически переключаемые при прекращении их питания на третий независимый внешний или местный источник (аккумуляторная батарея, дизель-генераторная установка и т. п.), не используемый в нормальном режиме для питания рабочего освещения, освещения безопасности и эвакуационного освещения, или светильники эвакуационного освещения и указатели \"выход\" должны иметь автономный источник питания."
 },
 {
  "id": "6.1.24",
  "chapter": "Глава 6.1",
  "text": "6.1.24. При отнесении всех или части светильников освещения безопасности и эвакуационного освещения к особой группе первой категории по надежности электроснабжения должно предусматриваться дополнительное питание этих светильников от третьего независимого источника."
 },
 {
  "id": "6.1.25",
  "chapter": "Глава 6.1",
  "text": "6.1.25. Светильники эвакуационного освещения, световые указатели эвакуационных и (или) запасных выходов в зданиях любого назначения, снабженные автономными источниками питания, в нормальном режиме могут питаться от сетей любого вида освещения, не отключаемых во время функционирования зданий."
 },
 {
  "id": "6.1.26",
  "chapter": "Глава 6.1",
  "text": "6.1.26. Для помещений, в которых постоянно находятся люди или которые предназначены для постоянного прохода персонала или посторонних лиц и в которых требуется освещение безопасности или эвакуационное освещение, должна быть обеспечена возможность включения указанных видов освещения в течение всего времени, когда включено рабочее освещение, или освещение безопасности и эвакуационное освещение должно включаться автоматически при аварийном погасании рабочего освещения."
 },
 {
  "id": "6.1.27",
  "chapter": "Глава 6.1",
  "text": "6.1.27. Применение для рабочего освещения, освещения безопасности и (или) эвакуационного освещения общих групповых щитков, а также установка аппаратов управления рабочим освещением, освещением безопасности и (или) эвакуационным освещением, за исключением аппаратов вспомогательных цепей (например, сигнальных ламп, ключей управления), в общих шкафах не допускается. Разрешается питание освещения безопасности и эвакуационного освещения от общих щитков."
 },
 {
  "id": "6.1.28",
  "chapter": "Глава 6.1",
  "text": "6.1.28. Использование сетей, питающих силовые электроприемники, для питания освещения безопасности и эвакуационного освещения в производственных зданиях без естественного освещения не допускается."
 },
 {
  "id": "6.1.29",
  "chapter": "Глава 6.1",
  "text": "6.1.29. Допускается применение ручных осветительных приборов с аккумуляторами или сухими элементами для освещения безопасности и эвакуационного освещения взамен стационарных светильников (здания и помещения без постоянного пребывания людей, здания площадью застройки не более 250 м2). Выполнение и защита осветительных сетей"
 },
 {
  "id": "6.1.30",
  "chapter": "Глава 6.1",
  "text": "6.1.30. Осветительные сети должны быть выполнены в соответствии с требованиями глав 2.1—2.4, а также дополнительными требованиями, приведенными в главах 6.2—6.4 и 7.1—7.4."
 },
 {
  "id": "6.1.31",
  "chapter": "Глава 6.1",
  "text": "6.1.31. Сечение нулевых рабочих проводников трехфазных питающих и групповых линий с лампами люминесцентными, ДРЛ, ДРИ, ДРИЗ, ДНаТ при одновременном отключении всех фазных проводов линии должно выбираться: 1. Для участков сети, по которым протекает ток от ламп с компенсированными пускорегулирующими аппаратами, равным фазному независимо от сечения. 2. Для участков сети, по которым протекает ток от ламп с некомпенсированными пускорегулирующими аппаратами, равным фазному при сечении фазных проводников менее или равном 16 мм2 для медных и 25 мм2 для алюминиевых проводов и не менее 50 % сечения фазных проводников при больших сечениях, но не менее 16 мм2 для медных и 25 мм2 для алюминиевых проводов."
 },
 {
  "id": "6.1.32",
  "chapter": "Глава 6.1",
  "text": "6.1.32. При защите трехфазных осветительных питающих и групповых линий предохранителями или однополюсными автоматическими выключателями при любых источниках света сечение нулевых рабочих проводников следует принимать равным сечению фазных проводников."
 },
 {
  "id": "6.1.33",
  "chapter": "Глава 6.1",
  "text": "6.1.33. Защита осветительных сетей должна выполняться в соответствии с требованиями гл. 3.1 с дополнениями, приведенными в 6.1.34—6.1.35, 6.2.9 — 6.2.11, 6.3.40, 6.4.10. При выборе токов аппаратов зашиты должны учитываться пусковые токи при включении мощных ламп накаливания и ламп ДРЛ, ДРИ, ДРИЗ, ДНаТ. Аппараты защиты следует располагать по возможности группами в доступных для обслуживания местах. Рассредоточенная установка аппаратов защиты допускается при питании освещения от шинопроводов (6.2.7)."
 },
 {
  "id": "6.1.34",
  "chapter": "Глава 6.1",
  "text": "6.1.34. Аппараты защиты независимо от требований 6.2.7 и 6.2.8 в питающей осветительной сети следует устанавливать на вводах в здания."
 },
 {
  "id": "6.1.35",
  "chapter": "Глава 6.1",
  "text": "6.1.35. Трансформаторы, используемые для питания светильников до 50 В, должны быть защищены со стороны высшего напряжения. Защита должна быть предусмотрена также на отходящих линиях низшего напряжения. Если трансформаторы питаются отдельными группами от щитков и аппарат защиты на щитке обслуживает не более трех трансформаторов, то установка дополнительных аппаратов защиты со стороны высшего напряжения каждого трансформатора необязательна."
 },
 {
  "id": "6.1.36",
  "chapter": "Глава 6.1",
  "text": "6.1.36. Установка предохранителей, автоматических и неавтоматических однополюсных выключателей в нулевых рабочих проводах в сетях с заземленной нейтралью запрещается. Защитные меры безопасности"
 },
 {
  "id": "6.1.37",
  "chapter": "Глава 6.1",
  "text": "6.1.37. Защитное заземление установок электрического освещения должно выполняться согласно требованиям главы 1.7, а также дополнительным требованиям, приведенным в 6.1.38—6.1.47, 6.4.9 и главах 7.1—7.4."
 },
 {
  "id": "6.1.38",
  "chapter": "Глава 6.1",
  "text": "6.1.38. Защитное заземление металлических корпусов светильников общего освещения с лампами накаливания и с лампами люминесцентными, ДРЛ, ДРИ, ДРИЗ, натриевыми со встроенными внутрь светильника пускорегулирующими аппаратами следует осуществлять: 1. В сетях с заземленной нейтралью — присоединением к заземляющему винту корпуса светильника РЕ проводника. Заземление корпуса светильника ответвлением от нулевого рабочего провода внутри светильника запрещается. 2. В сетях с изолированной нейтралью, а также в сетях, переключаемых на питание от аккумуляторной батареи — присоединением к заземляющему винту корпуса светильника защитного проводника. При вводе в светильник проводов, не имеющих механической защиты, защитный проводник должен быть гибким."
 },
 {
  "id": "6.1.39",
  "chapter": "Глава 6.1",
  "text": "6.1.39. Защитное заземление корпусов светильников общего освещения с лампами ДРЛ, ДРИ, ДРИЗ, ДНаТ и люминесцентными с вынесенными пускорегулирующими аппаратами следует осуществлять при помощи перемычки между заземляющим винтом заземленного пускорегулирующего аппарата и заземляющим винтом светильника."
 },
 {
  "id": "6.1.40",
  "chapter": "Глава 6.1",
  "text": "6.1.40. Металлические отражатели светильников с корпусами из изолирующих материалов заземлять не требуется."
 },
 {
  "id": "6.1.41",
  "chapter": "Глава 6.1",
  "text": "6.1.41. Защитное заземление металлических корпусов светильников местного освещения на напряжение выше 50 В должно удовлетворять следующим требованиям: 1. Если защитные проводники присоединяются не к корпусу светильника, а к металлической конструкции, на которой светильник установлен, то между этой конструкцией, кронштейном и корпусом светильника должно быть надежное электрическое соединение. 2. Если между кронштейном и корпусом светильника нет надежного электрического соединения, то оно должно быть осуществлено при помощи специально предназначенного для этой цели защитного проводника."
 },
 {
  "id": "6.1.42",
  "chapter": "Глава 6.1",
  "text": "6.1.42. Защитное заземление металлических корпусов светильников общего освещения с любыми источниками света в помещениях как без повышенной опасности, так и с повышенной опасностью и особо опасных, во вновь строящихся и реконструируемых жилых и общественных зданиях, а также в административно-конторских, бытовых, проектно-конструкторских, лабораторных и т. п. помещениях промышленных предприятий (приближающихся по своему характеру к помещениям общественных зданий) следует осуществлять в соответствии с требованиями главы 7.1."
 },
 {
  "id": "6.1.43",
  "chapter": "Глава 6.1",
  "text": "6.1.43. В помещениях без повышенной опасности производственных, жилых и общественных зданий при напряжении выше 50 В должны применяться переносные светильники класса I по ГОСТ 12.2.007.0. Групповые линии, питающие штепсельные розетки, должны выполняться в соответствии с требованиями главы 7.1, при этом в сетях с изолированной нейтралью защитный проводник следует подключать к заземлителю."
 },
 {
  "id": "6.1.44",
  "chapter": "Глава 6.1",
  "text": "6.1.44. Защитные проводники в сетях с заземленной нейтралью в групповых линиях, питающих светильники общего освещения и штепсельные розетки (6.1.42, 6.1.43), нулевой рабочий и нулевой защитный проводники не допускается подключать под общий контактный зажим."
 },
 {
  "id": "6.1.45",
  "chapter": "Глава 6.1",
  "text": "6.1.45. При выполнении защитного заземления осветительных приборов наружного освещения должно выполняться также подключение железобетонных и металлических опор, а также тросов к заземлителю в сетях с изолированной нейтралью и к РЕ (PEN)-проводнику в сетях с заземленной нейтралью."
 },
 {
  "id": "6.1.46",
  "chapter": "Глава 6.1",
  "text": "6.1.46. При установке осветительных приборов наружного освещения на железобетонных и металлических опорах электрифицированного городского транспорта в сетях с изолированной нейтралью осветительные приборы и опоры заземлять не допускается, в сетях с заземленной нейтралью осветительные приборы и опоры должны быть подсоединены к PEN-проводнику линии."
 },
 {
  "id": "6.1.47",
  "chapter": "Глава 6.1",
  "text": "6.1.47. При питании наружного освещения воздушными линиями должна выполняться защита от атмосферных перенапряжений в соответствии с гл. 2.4."
 },
 {
  "id": "6.1.48",
  "chapter": "Глава 6.1",
  "text": "6.1.48. При выполнении схем питания светильников и штепсельных розеток следует выполнять требования по установке УЗО, изложенные в главах 7.1. и 7.2."
 },
 {
  "id": "6.1.49",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.1.49. Для установок наружного освещения: освещения фасадов зданий, монументов и т. п., наружной световой рекламы и указателей в сетях ТN-S или ТN-С-S рекомендуется установка УЗО с током срабатывания до 30 мА, при этом фоновое значение токов утечки должно быть, по крайней мере, в три раза меньше уставки срабатывания УЗО по дифференциальному току. Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ Общие требования"
 },
 {
  "id": "6.2.1",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.1. Светильники с люминесцентными лампами должны применяться с пускорегулирующими аппаратами, обеспечивающими коэффициент мощности не ниже 0,9 при светильниках на две лампы и более и 0,85 при одноламповых светильниках. Для ламп типа ДРЛ, ДРИ, ДРИЗ, ДНаТ может применяться как групповая, так и индивидуальная компенсация реактивной мощности. При наличии технико-экономических обоснований допускается применение указанных ламп без устройства компенсации реактивной мощности. При групповой компенсации должны отключаться компенсирующие устройства одновременно с отключением ламп."
 },
 {
  "id": "6.2.2",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.2. Питание светильника местного освещения (без понижающего трансформатора или через понижающий трансформатор) может осуществляться при помощи ответвления от силовой цепи механизма или станка, для которого предназначен светильник. При этом может не устанавливаться отдельный защитный аппарат в осветительной цепи, если защитный аппарат силовой цепи имеет ток уставки не более 25 А. Ответвление к светильникам местного освещения при напряжении более 50 В в пределах рабочего места должно выполняться в выполненных из негорючих материалов трубах и коробах и других механически прочных конструкциях."
 },
 {
  "id": "6.2.3",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.3. Питание установок оздоровительного ультрафиолетового облучения должно производиться: установок длительного действия — по отдельным групповым линиям от щитков рабочего освещения или самостоятельных групповых щитков; установок кратковременного действия (фотариев) — по отдельным линиям от электросиловой сети или питающей сети рабочего освещения. Питающая осветительная сеть"
 },
 {
  "id": "6.2.4",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.4. Рабочее освещение рекомендуется питать по самостоятельным линиям от распределительных устройств подстанций, щитов, шкафов, распределительных пунктов, магистральных и распределительных шинопроводов."
 },
 {
  "id": "6.2.5",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.5. Рабочее освещение, освещение безопасности и эвакуационное освещение допускается питать от общих линий с электросиловыми установками или от силовых распределительных пунктов (исключение 6.1.28). При этом должны соблюдаться требования к допустимым отклонениям и колебаниям напряжения в осветительной сети в соответствии с ГОСТ 13109-87."
 },
 {
  "id": "6.2.6",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.6. Линии питающей сети рабочего освещения, освещения безопасности и эвакуационного освещения, а также линии, питающие иллюминационные установки и световую рекламу, должны иметь в распределительных устройствах, от которых эти линии отходят, самостоятельные аппараты защиты и управления для каждой линии. Допускается устанавливать общий аппарат управления для нескольких линий одного вида освещения или установок, отходящих от распределительного устройства."
 },
 {
  "id": "6.2.7",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.7. При использовании шинопроводов в качестве линий питающей осветительной сети вместо групповых щитков могут применяться присоединяемые к шинопроводу отдельные аппараты защиты и управления для питания групп светильников. При этом должен быть обеспечен удобный и безопасный доступ к указанным аппаратам."
 },
 {
  "id": "6.2.8",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.8. В местах присоединения линий питающей осветительной сети к линии питания электросиловых установок или к силовым распределительным пунктам (6.2.5) должны устанавливаться аппараты защиты и управления. При питании осветительной сети от силовых распределительных пунктов, к которым присоединены непосредственно силовые электроприемники, осветительная сеть должна подключаться к вводным зажимам этих пунктов. Групповая сеть"
 },
 {
  "id": "6.2.9",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.9. Линии групповой сети внутреннего освещения должны быть защищены предохранителями или автоматическими выключателями."
 },
 {
  "id": "6.2.10",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.10. Каждая групповая линия, как правило, должна содержать на фазу не более 20 ламп накаливания, ДРЛ, ДРИ, ДРИЗ, ДНаТ, в это число включаются также штепсельные розетки. В производственных, общественных и жилых зданиях на однофазные группы освещения лестниц, этажных коридоров, холлов, технических подполий и чердаков допускается присоединять до 60 ламп накаливания каждая мощностью до 60 Вт. Для групповых линий, питающих световые карнизы, световые потолки и т. п. с лампами накаливания, а также светильники с люминесцентными лампами мощностью до 80 Вт, рекомендуется присоединять до 60 ламп на фазу; для линий, питающих светильники с люминесцентными лампами мощностью до 40 Вт включительно, может присоединяться до 75 ламп на фазу и мощностью до 20 Вт включительно — до 100 ламп на фазу. Для групповых линий, питающих многоламповые люстры, число ламп любого типа на фазу не ограничивается. В групповых линиях, питающих лампы мощностью 10 кВт и больше, каждая лампа должна иметь самостоятельный аппарат защиты."
 },
 {
  "id": "6.2.11",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.11. В начале каждой групповой линии, в том числе питаемой от шинопроводов, должны быть установлены аппараты защиты на всех фазных проводниках. Установка аппаратов защиты в нулевых защитных проводниках запрещается."
 },
 {
  "id": "6.2.12",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.12. Рабочие нулевые проводники групповых линий должны прокладываться при применении металлических труб совместно с фазными проводниками в одной трубе, а при прокладке кабелями или многожильными проводами должны быть заключены в общую оболочку с фазными проводами."
 },
 {
  "id": "6.2.13",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.13. Совместная прокладка проводов и кабелей групповых линий рабочего освещения с групповыми линиями освещения безопасности и эвакуационного освещения не рекомендуется. Допускается их совместная прокладка на одном монтажном профиле, в одном коробе, лотке при условии, что приняты специальные меры, исключающие возможность повреждения проводов освещения безопасности и эвакуационного при неисправности проводов рабочего освещения, в корпусах и штангах светильников."
 },
 {
  "id": "6.2.14",
  "chapter": "Глава 6.2 ВНУТРЕННЕЕ ОСВЕЩЕНИЕ",
  "text": "6.2.14. Светильники рабочего освещения, освещения безопасности или эвакуационного освещения допускается питать от разных фаз одного трехфазного шинопровода при условии прокладки к шинопроводу самостоятельных линий для рабочего освещения и освещения безопасности или эвакуационного освещения."
 },
 {
  "id": "6.2.15",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.2.15. Светильники, устанавливаемые в подвесные потолки из горючих материалов, должны иметь между местами их примыкания к конструкции потолка прокладки из негорючих теплостойких материалов в соответствии с требованиями НПБ 249-97. Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ Источники света, установка осветительных приборов и опор"
 },
 {
  "id": "6.3.1",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.1. Для наружного освещения могут применяться любые источники света (см. 6.1.11). Для охранного освещения территорий предприятий применение разрядных ламп не допускается в случаях, когда охранное освещение нормально не включено и включается автоматически от действия охранной сигнализации."
 },
 {
  "id": "6.3.2",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.2. Осветительные приборы наружного освещения (светильники, прожекторы) могут устанавливаться на специально предназначенных для наружного освещения опорах, опорах воздушных линий до 1 кВ, опорах контактной сети электрифицированного городского транспорта всех видов токов напряжением до 600 В, стенах и перекрытиях зданий и сооружений, мачтах (в том числе мачтах отдельно стоящих молниеотводов), технологических эстакадах, площадках технологических установок и дымовых труб, парапетах и ограждениях мостов и транспортных эстакад, на металлических, железобетонных и других конструкциях зданий и сооружений независимо от отметки их расположения, могут быть подвешены на тросах, укрепленных на стенах зданий и опорах, а также установлены на уровне земли и ниже."
 },
 {
  "id": "6.3.3",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.3. Установка светильников наружного освещения на опорах ВЛ до 1 кВ должна выполняться: 1. При обслуживании светильников с телескопической вышки с изолирующим звеном, как правило, выше проводов ВЛ или на уровне нижних проводов ВЛ при размещении светильников и проводов ВЛ с разных сторон опоры. Расстояние по горизонтали от светильника до ближайшего провода ВЛ должно быть не менее 0,6 м. 2. При обслуживании светильников иными способами — ниже проводов ВЛ. Расстояние по вертикали от светильника до провода ВЛ (в свету) должно быть не менее 0,2 м, расстояние по горизонтали от светильника до опоры (в свету) должно быть не более 0,4 м."
 },
 {
  "id": "6.3.4",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.4. При подвеске светильников на тросах должны приниматься меры по исключению раскачивания светильников от воздействия ветра."
 },
 {
  "id": "6.3.5",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.5. Над проезжей частью улиц, дорог и площадей светильники должны устанавливаться на высоте не менее 6,5 м. При установке светильников над контактной сетью трамвая высота установки светильника должна быть не менее 8 м до головки рельса. При расположении светильников над контактной сетью троллейбуса — не менее 9 м от уровня проезжей части. Расстояние по вертикали от проводов линий уличного освещения до поперечин контактной сети или до подвешенных к поперечинам иллюминационных гирлянд должно быть не менее 0,5м."
 },
 {
  "id": "6.3.6",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.6. Над бульварами и пешеходными дорогами светильники должны устанавливаться на высоте не менее 3 м. Наименьшая высота установки осветительных приборов для освещения газонов и фасадов зданий и сооружений и для декоративного освещения не ограничивается при условии соблюдения требований 6.1.15. Установка осветительных приборов в приямках ниже уровня земли разрешается при наличии дренажных или других аналогичных устройств по удалению воды из приямков."
 },
 {
  "id": "6.3.7",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.7. Для освещения транспортных развязок, городских и других площадей светильники могут устанавливаться на опорах высотой 20 м и более при условии обеспечения безопасности их обслуживания (например, опускание светильников, устройство площадок, использование вышек и т. п.). Допускается размещать светильники в парапетах и ограждениях мостов и эстакад из несгораемых материалов на высоте 0,9—1,3 м над проезжей частью при условии защиты от прикосновений к токоведущим частям светильников."
 },
 {
  "id": "6.3.8",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.8. Опоры установок освещения площадей, улиц, дорог должны располагаться на расстоянии не менее 1 м от лицевой грани бортового камня до внешней поверхности цоколя опоры на магистральных улицах и дорогах с интенсивным транспортным движением и не менее 0,6 м на других улицах, дорогах и площадях. Это расстояние разрешается уменьшать до 0,3 м при условии отсутствия маршрутов городского транспорта и грузовых машин. При отсутствии бортового камня расстояние от кромки проезжей части до внешней поверхности цоколя опоры должно быть не менее 1,75м. На территориях промышленных предприятий расстояние от опоры наружного освещения до проезжей части рекомендуется принимать не менее 1 м. Допускается уменьшение этого расстояния до 0,6 м."
 },
 {
  "id": "6.3.9",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.9. Опоры освещения улиц и дорог, имеющих разделительные полосы шириной 4 м и более, могут устанавливаться по центру разделительных полос."
 },
 {
  "id": "6.3.10",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.10. На улицах и дорогах, имеющих кюветы, допускается устанавливать опоры за кюветом, если расстояние от опоры до ближайшей границы проезжей части не превышает 4 м. Опора не должна находиться между пожарным гидрантом и проезжей частью."
 },
 {
  "id": "6.3.11",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.11. Опоры на пересечениях и примыканиях улиц и дорог рекомендуется устанавливать на расстоянии не менее 1,5 м от начала закругления тротуаров, не нарушая линии установки опор."
 },
 {
  "id": "6.3.12",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.12. Опоры наружного освещения на инженерных сооружениях (мостах, путепроводах, транспортных эстакадах и т. п.) следует устанавливать в створе ограждений в стальных станинах или на фланцах, прикрепляемых к несущим элементам инженерного сооружения."
 },
 {
  "id": "6.3.13",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.13. Опоры для светильников освещения аллей и пешеходных дорог должны располагаться вне пешеходной части."
 },
 {
  "id": "6.3.14",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.14. Светильники на улицах и дорогах с рядовой посадкой деревьев должны устанавливаться вне крон деревьев на удлиненных кронштейнах, обращенных в сторону проезжей части улицы, или следует применять тросовую подвеску светильников. Питание установок наружного освещения"
 },
 {
  "id": "6.3.15",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.15. Питание установок наружного освещения может выполняться непосредственно от трансформаторных подстанций, распределительных пунктов и вводно-распределительных устройств (ВРУ)."
 },
 {
  "id": "6.3.16",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.16. Для питания светильников уличного освещения, а также наружного освещения промышленных предприятий должны прокладываться, как правило, самостоятельные линии. Питание светильников допускается выполнять от дополнительно прокладываемых для этого фазных и общего нулевого провода воздушной электрической сети города, населенного пункта, промышленного предприятия."
 },
 {
  "id": "6.3.17",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.17. Осветительные установки городских транспортных и пешеходных тоннелей, осветительные установки улиц, дорог и площадей категории А по надежности электроснабжения относятся ко второй категории, остальные наружные осветительные установки — к третьей категории."
 },
 {
  "id": "6.3.18",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.18. Питание светильников освещения территорий микрорайонов следует осуществлять непосредственно от пунктов питания наружного освещения или от проходящих вблизи сетей уличного освещения, исключая сети улиц категории А, в зависимости от принятой в населенном пункте системы эксплуатации. Светильники наружного освещения территорий детских яслей-садов, общеобразовательных школ, школ-интернатов, больниц, госпиталей, санаториев, пансионатов, домов отдыха, пионерлагерей могут питаться как от вводных устройств этих зданий или от трансформаторных подстанций, так и от ближайших распределительных сетей наружного освещения при условии соблюдения требований 6.5.27."
 },
 {
  "id": "6.3.19",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.19. Освещение открытых технологических установок, открытых площадок производства работ, открытых эстакад, складов и других открытых объектов при производственных зданиях может питаться от сетей внутреннего освещения зданий, к которым эти объекты относятся."
 },
 {
  "id": "6.3.20",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.20. Охранное освещение рекомендуется питать, как правило, по самостоятельным линиям."
 },
 {
  "id": "6.3.21",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.21. Питание осветительных приборов подъездов к противопожарным водоисточникам (гидрантам, водоемам и др.) следует осуществлять от фаз ночного режима сети наружного освещения."
 },
 {
  "id": "6.3.22",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.22. Светильники, установленные у входов в здания, рекомендуется присоединять к групповой сети внутреннего освещения и, в первую очередь, к сети освещения безопасности или эвакуационного освещения, которые включаются одновременно с рабочим освещением."
 },
 {
  "id": "6.3.23",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.23. В установках наружного освещения светильники с разрядными источниками должны иметь индивидуальную компенсацию реактивной мощности. Коэффициент мощности должен быть не ниже 0,85."
 },
 {
  "id": "6.3.24",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.24. При применении прожекторов с разрядными источниками света допускается групповая компенсация реактивной мощности. При групповой компенсации необходимо обеспечивать отключение компенсирующих устройств одновременно с отключением компенсируемых ими установок. Выполнение и защита сетей наружного освещения"
 },
 {
  "id": "6.3.25",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.25. Сети наружного освещения рекомендуется выполнять кабельными или воздушными с использованием самонесущих изолированных проводов. В обоснованных случаях для воздушных распределительных сетей освещения улиц, дорог, площадей, территорий микрорайонов и населенных пунктов допускается использование неизолированных проводов."
 },
 {
  "id": "6.3.26",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.26. По опорам контактной сети электрифицированного транспорта напряжением до 600 В постоянного тока разрешается прокладка кабельных линий для питания установленных на опорах осветительных приборов наружного освещения, допускается использование самонесущих изолированных проводов."
 },
 {
  "id": "6.3.27",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.27. Воздушные линии наружного освещения должны выполняться согласно требованиям гл. 2.4. Пересечения линий с улицами и дорогами при пролетах не более 40 м допускается выполнять без применения анкерных опор и двойного крепления проводов."
 },
 {
  "id": "6.3.28",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.28. Нулевые проводники сети общего пользования, выполненные неизолированными проводами, при использовании их для наружного освещения следует располагать ниже фазных проводов сети общего пользования и фазных проводов сети наружного освещения. При использовании существующих опор, принадлежащих электросетевым организациям, не занимающимся эксплуатацией наружного освещения, допускается располагать фазные провода сети наружного освещения ниже нулевых проводников сети общего пользования."
 },
 {
  "id": "6.3.29",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.29. В местах перехода кабельных линий к воздушным рекомендуется предусматривать отключающие устройства, установленные на опорах на высоте не менее 2,5 м. Установка отключающих устройств не требуется в местах кабельных выходов из пунктов питания наружного освещения на опоры, а также переходов дорог и обходов препятствий, выполняемых кабелем."
 },
 {
  "id": "6.3.30",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.30. В целях резервирования распределительных кабельных линий или линий, выполненных самонесущими изолированными проводами, между крайними светильниками соседних участков для магистральных улиц городов рекомендуется предусматривать нормально отключаемые перемычки (резервные кабельные линии). При использовании указанных перемычек, в отступление от 6.1.19, снижение напряжения у осветительных приборов допускается увеличивать до 10 % от номинального."
 },
 {
  "id": "6.3.31",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.31. Воздушные линии наружного освещения должны выполняться без учета резервирования, а провода их могут быть разного сечения по длине линии."
 },
 {
  "id": "6.3.32",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.32. Ответвления к светильникам от кабельных линий наружного освещения рекомендуется, как правило, выполнять без разрезания жил кабеля. При прокладке указанных кабельных линий на инженерных сооружениях следует предусматривать меры для удобной разделки ответвлений от кабеля к опоре и возможность замены кабеля участками."
 },
 {
  "id": "6.3.33",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.33. Ввод кабеля в опоры должен ограничиваться цоколем опоры. Цоколи должны иметь размеры, достаточные для размещения в них кабельных разделок и предохранителей или автоматических выключателей, устанавливаемых на ответвлениях к осветительным приборам, и дверцу с замком для эксплуатационного обслуживания. Допускается использовать специальные ящики ввода, устанавливаемые на опорах."
 },
 {
  "id": "6.3.34",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.34. Электропроводка внутри опор наружного освещения должна выполняться изолированными проводами в защитной оболочке или кабелями. Внутри совмещенных опор наружного освещения и контактных сетей электрифицированного городского транспорта должны применяться кабели с изоляцией на напряжение не менее 660 В."
 },
 {
  "id": "6.3.35",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.35. Линии питающие светильники, подвешенные на тросах, должны выполняться кабелями, проложенными по тросу, самонесущими изолированными проводами или неизолированными проводами, проложенными на изоляторах при условии соблюдения требований раздела 2."
 },
 {
  "id": "6.3.36",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.36. Тросы для подвески светильников и питающих линий сети допускается крепить к конструкциям зданий. При этом тросы должны иметь амортизаторы."
 },
 {
  "id": "6.3.37",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.37. В сетях наружного освещения, питающих осветительные приборы с разрядными лампами, в однофазных цепях сечение нулевых рабочих проводников должно быть равным фазному. В трехфазных сетях при одновременном отключении всех фазных проводов линии сечение нулевых рабочих проводников должно выбираться: 1. Для участков сети, по которым протекает ток от ламп с компенсированными пускорегулирующими аппаратами, равным фазному независимо от сечения. 2. Для участков сети, по которым протекает ток от ламп с некомпенсированными пускорегулирующими аппаратами, равным фазному при сечении фазных проводников менее или равным 16 мм2 для медных и 25 мм2 для алюминиевых проводов и не менее 50 % сечения фазных проводников при больших сечениях, но не менее 16 мм2 для медных и 25мм2 для алюминиевых проводов."
 },
 {
  "id": "6.3.38",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.38. Прокладку линий, питающих прожекторы, светильники и другое электрооборудование, устанавливаемое на конструкциях с молниеотводами открытых распределительных устройств напряжением выше 1 кВ, следует выполнять согласно требованиям гл. 4.2."
 },
 {
  "id": "6.3.39",
  "chapter": "Глава 6.3. НАРУЖНОЕ ОСВЕЩЕНИЕ",
  "text": "6.3.39. Коэффициент спроса при расчете сети наружного освещения следует принимать равным 1,0."
 },
 {
  "id": "6.3.40",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.3.40. На линиях наружного освещения, имеющих более 20 светильников на фазу, ответвления к каждому светильнику должны защищаться индивидуальными предохранителями или автоматическими выключателями. Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ"
 },
 {
  "id": "6.4.1",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.1. Для питания газосветных трубок должны применяться сухие трансформаторы в металлическом кожухе, имеющие вторичное напряжение не выше 15 кВ. Трансформаторы должны длительно выдерживать работу при коротком замыкании в цепи вторичной обмотки. Открытые токоведущие части открыто установленных трансформаторов должны быть удалены от сгораемых материалов и конструкций не менее, чем на 50 мм."
 },
 {
  "id": "6.4.2",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.2. Трансформаторы для питания газосветных трубок должны быть установлены по возможности в непосредственной близости от питаемых ими трубок в местах, недоступных для посторонних лиц, или в металлических ящиках, сконструированных таким образом, чтобы при открытии ящика трансформатор отключался со стороны первичного напряжения. Рекомендуется использование указанных ящиков в качестве конструктивной части самих трансформаторов."
 },
 {
  "id": "6.4.3",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.3. В общем ящике с трансформатором допускается установка блокировочных и компенсирующих устройств, а также аппаратов первичного .напряжения при условии надежного автоматического отключения трансформатора от сети при помощи блокировочного устройства, действующего при открытии ящика."
 },
 {
  "id": "6.4.4",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.4. Магазинные и подобные им витрины, в которых смонтированы части высшего напряжения газосветных установок, должны быть оборудованы блокировкой, действующей только на отключение установки со стороны первичного напряжения при открывании витрин, т. е. подача напряжения на установку должна осуществляться персоналом вручную при закрытой витрине."
 },
 {
  "id": "6.4.5",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.5. Все части газосветной установки, расположенные вне витрин, снабженных блокировкой, должны находиться на высоте не менее 3 м над уровнем земли и не менее 0,5 м над поверхностью площадок обслуживания, крыш и других строительных конструкций."
 },
 {
  "id": "6.4.6",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.6. Доступные для посторонних лиц и находящиеся под напряжением части газосветной установки должны быть ограждены в соответствии с гл. 4.2 и снабжены предупредительными плакатами."
 },
 {
  "id": "6.4.7",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.7. Открытые токоведущие части газосветных трубок должны отстоять от металлических конструкций или частей здания на расстоянии не менее 20 мм, а изолированные токоведущие части — не менее 10 мм."
 },
 {
  "id": "6.4.8",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.8. Расстояние между открытыми токоведущими частями газосветных трубок, не находящимися под одинаковым потенциалом, должно быть не менее 50 мм."
 },
 {
  "id": "6.4.9",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.9. Открытые проводящие части газосветной установки на стороне высшего напряжения, а также один из выводов или средняя точка вторичной обмотки трансформаторов, питающих газосветные трубки, должны быть заземлены."
 },
 {
  "id": "6.4.10",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.10. Трансформаторы или группа трансформаторов, питающие газосветные трубки, должны отключаться со стороны первичного напряжения во всех полюсах аппаратом с видимым разрывом, а также защищаться аппаратом, рассчитанным на номинальный ток трансформатора. Для отключения трансформаторов допускается применять пакетные выключатели с фиксированным положением рукоятки (головки)."
 },
 {
  "id": "6.4.11",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.11. Электроды газосветных трубок в местах присоединения проводов не должны испытывать натяжения."
 },
 {
  "id": "6.4.12",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.12. Сеть на стороне высшего напряжения установок рекламного освещения должна выполняться изолированными проводами, имеющими испытательное напряжение не менее 15 кВ. В местах, доступных для механических воздействий или прикосновения, эти провода следует прокладывать в стальных трубах, коробах и других механически прочных несгораемых конструкциях. Для перемычек между отдельными электродами, имеющих длину не более 0,4 м, допускается применение голых проводов при условии соблюдения расстояний, приведенных в 6.4.7."
 },
 {
  "id": "6.4.13",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.13. Рекламные установки на улицах, дорогах и площадях, совпадающие по своей форме и цвету с формой и цветом сигналов светофоров, следует размещать на высоте не менее 8 м от поверхности дороги."
 },
 {
  "id": "6.4.14",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.14. В пешеходных тоннелях длиной более 80 м или имеющих ответвления световые указатели направления движения должны размещаться на стенах или колоннах на высоте не менее 1,8 м от пола."
 },
 {
  "id": "6.4.15",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.15. Световые указатели, светящиеся дорожные знаки, светильники подсвета дорожных знаков и светильники для освещения лестничных сходов и зон выходов пешеходных тоннелей должны быть присоединены к фазам ночного режима наружного освещения (исключение 6.4.17). Информационные световые табло и указатели направления движения пешеходов в пешеходных тоннелях должны быть включены круглосуточно."
 },
 {
  "id": "6.4.16",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.16. Питание световых указателей расположения пожарных водоисточников (гидрантов, водоемов и др.) следует осуществлять от фаз ночного режима сети наружного освещения или от сети ближайших зданий."
 },
 {
  "id": "6.4.17",
  "chapter": "Глава 6.4 СВЕТОВАЯ РЕКЛАМА, ЗНАКИ И ИЛЛЮМИНАЦИЯ",
  "text": "6.4.17. Присоединение к сетям освещения улиц, дорог и площадей, номерных знаков зданий и витрин не допускается (см. 7.1.20)."
 },
 {
  "id": "6.4.18",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.4.18. Установки световой рекламы, архитектурного освещения зданий следует, как правило, питать по самостоятельным линиям — распределительным или от сети зданий. Допускаемая мощность указанных установок не более 2 кВт на фазу при наличии резерва мощности сети. Для линии должна предусматриваться защита от сверхтока и токов утечки (УЗО). Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ Общие требования"
 },
 {
  "id": "6.5.1",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.1. Управление наружным освещением должно выполняться независимо от управления внутренним освещением."
 },
 {
  "id": "6.5.2",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.2. В городах и населенных пунктах, на промышленных предприятиях должно предусматриваться централизованное управление наружным освещением (см. также 6.5.24, 6.5.27, 6.5.28). Централизованное управление рекомендуется также для общего освещения больших производственных помещений (площадью несколько тысяч квадратных метров) и некоторых помещений общественных зданий. Способы и технические средства для систем централизованного управления наружным и внутренним освещением должны определяться технико-экономическими обоснованиями."
 },
 {
  "id": "6.5.3",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.3. При использовании в системах централизованного управления наружным и внутренним освещением средств телемеханики должны соблюдаться требования гл. 3.3."
 },
 {
  "id": "6.5.4",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.4. Централизованное управление освещением рекомендуется производить: наружным освещением промышленных предприятий — из пункта управления электроснабжением предприятия, а при его отсутствии — с места, где находится обслуживающий персонал; наружным освещением городов и населенных пунктов — из пункта управления наружным освещением; внутренним освещением — из помещения, в котором находится обслуживающий персонал."
 },
 {
  "id": "6.5.5",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.5. Питание устройств централизованного управления наружным и внутренним освещением рекомендуется предусматривать от двух независимых источников. Питание децентрализованных устройств управления допускается выполнять от линий, питающих осветительные установки."
 },
 {
  "id": "6.5.6",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.6. В системах централизованного управления наружным и внутренним освещением должно предусматриваться автоматическое включение освещения в случаях аварийного отключения питания основной цепи или цепи управления и последующего восстановления питания."
 },
 {
  "id": "6.5.7",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.7. При выполнении автоматического управления наружным и внутренним освещением, например, в зависимости от освещенности, создаваемой естественным светом, должна предусматриваться возможность ручного управления освещением без использования средств автоматики."
 },
 {
  "id": "6.5.8",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.8. Для управления внутренним и наружным освещением могут использоваться аппараты управления, установленные в распределительных устройствах подстанций, распределительных пунктах питания, вводных распределительных устройствах, групповых щитках."
 },
 {
  "id": "6.5.9",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.9. При централизованном управлении внутренним и наружным освещением должен предусматриваться контроль положения коммутационных аппаратов (включено, отключено), установленных в цепи питания освещения. В каскадных схемах централизованного управления наружным освещением рекомендуется предусматривать контроль включенного (отключенного) состояния коммутационных аппаратов, установленных в цепи питания освещения. В каскадных контролируемых схемах централизованного управления наружным освещением (6.1.8, 6.5.29) допускается не более двух неконтролируемых пунктов питания. Управление внутренним освещением"
 },
 {
  "id": "6.5.10",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.10. При питании освещения зданий от подстанций и сетей, расположенных вне этих зданий, на каждом вводном устройстве в здание должен устанавливаться аппарат управления."
 },
 {
  "id": "6.5.11",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.11. При питании от одной линии четырех и более групповых щитков с числом групп 6 и более на вводе в каждый щиток рекомендуется устанавливать аппарат управления."
 },
 {
  "id": "6.5.12",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.12. В помещениях, имеющих зоны с разными условиями естественного освещения и различными режимами работы, должно предусматриваться раздельное управление освещением зон."
 },
 {
  "id": "6.5.13",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.13. Выключатели светильников, устанавливаемых в помещениях с неблагоприятными условиями среды, рекомендуется выносить в смежные помещения с лучшими условиями среды. Выключатели светильников душевых и раздевалок при них, горячих цехов столовых должны устанавливаться вне этих помещений."
 },
 {
  "id": "6.5.14",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.14. В протяженных помещениях с несколькими входами, посещаемых обслуживающим персоналом (например, кабельные, теплофикационные, водопроводные тоннели), рекомендуется предусматривать управление освещением от каждого входа или части входов."
 },
 {
  "id": "6.5.15",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.15. В помещениях с четырьмя и более светильниками рабочего освещения, не имеющих освещения безопасности и эвакуационного освещения, светильники рекомендуется распределять не менее, чем на две самостоятельно управляемые группы."
 },
 {
  "id": "6.5.16",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.16. Управление освещением безопасности и эвакуационным освещением можно производить: непосредственно из помещения; с групповых щитков; с распределительных пунктов; с вводных распределительных устройств; с распределительных устройств подстанций; централизованно из пунктов управления освещением с использованием системы централизованного управления, при этом доступ к аппаратам управления должен быть возможен только обслуживающему персоналу."
 },
 {
  "id": "6.5.17",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.17. Управление установками искусственного ультрафиолетового облучения длительного действия должно предусматриваться независимым от управления общим освещением помещений."
 },
 {
  "id": "6.5.18",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.18. Светильники местного освещения должны управляться индивидуальными выключателями, являющимися конструктивной частью светильника или располагаемыми в стационарной части электропроводки. При напряжении до 50 В для управления светильниками допускается использовать штепсельные розетки. Управление наружным освещением"
 },
 {
  "id": "6.5.19",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.19. Система управления наружным освещением должна обеспечивать его отключение в течение не более 3 мин. Управление наружным освещением рекомендуется осуществлять из ограниченного числа мест."
 },
 {
  "id": "6.5.20",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.20. Для небольших промышленных предприятий и населенных пунктов допускается предусматривать управление наружным освещением коммутационными аппаратами, установленными на линиях питания освещением, при условии доступа к этим аппаратам обслуживающего персонала."
 },
 {
  "id": "6.5.21",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.21. Централизованное управление наружным освещением городов и населенных пунктов рекомендуется выполнять: телемеханическим — при количестве жителей более 50 тысяч; телемеханическим или дистанционным — при количестве жителей от 20 до 50 тысяч; дистанционным — при количестве жителей до 20 тысяч."
 },
 {
  "id": "6.5.22",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.22. При централизованном управлении наружным освещением промышленных предприятий должна обеспечиваться возможность местного управления освещением."
 },
 {
  "id": "6.5.23",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.23. Управление освещением открытых технологических установок, открытых складов и других открытых объектов при производственных зданиях, освещение которых питается от сетей внутреннего освещения, рекомендуется производить из этих зданий или централизованно."
 },
 {
  "id": "6.5.24",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.24. Управление наружным освещением города должно осуществляться от одного центрального диспетчерского пункта. В крупнейших городах, территории которых разобщены водными, лесными или естественными преградами рельефа местности, могут предусматриваться районные диспетчерские пункты. Между центральным и районным диспетчерским пунктом должна выполняться прямая телефонная связь."
 },
 {
  "id": "6.5.25",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.25. Для снижения освещения улиц и площадей городов в ночное время допускается предусматривать возможность отключения части светильников. При этом не допускается отключение двух смежных светильников."
 },
 {
  "id": "6.5.26",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.26. Для пешеходных и транспортных тоннелей должно предусматриваться раздельное управление светильниками дневного, вечернего и ночного режима работы тоннелей. Для пешеходных тоннелей, кроме того, должна быть обеспечена возможность местного управления."
 },
 {
  "id": "6.5.27",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.27. Управление освещением территорий школ-интернатов, гостиниц, больниц, госпиталей, санаториев, пансионатов, домов отдыха, парков, садов, стадионов и выставок и т. п. рекомендуется осуществлять от системы управления наружным освещением населенного пункта. При этом должна быть обеспечена возможность местного управления. При питании освещения указанных объектов от сетей внутреннего освещения зданий управление наружным освещением может производиться из этих зданий."
 },
 {
  "id": "6.5.28",
  "chapter": "Глава 6.5 УПРАВЛЕНИЕ ОСВЕЩЕНИЕМ",
  "text": "6.5.28. Управление световым ограждением высотных сооружений (мачты, дымовые трубы и т.п.) рекомендуется предусматривать из объектов, к которым эти сооружения относятся."
 },
 {
  "id": "6.5.29",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.5.29. Централизованное управление сетями наружного освещения городов, населенных пунктов и промышленных предприятий должно осуществляться путем использования коммутационных аппаратов, устанавливаемых в пунктах питания наружного освещения. Управление коммутационными аппаратами в сетях наружного освещения городов и населенных пунктов рекомендуется производить, как правило, путем каскадного (последовательного) их включения. В воздушно-кабельных сетях в один каскад допускается включение до 10 пунктов питания, а в кабельных — до 15 пунктов питания сети уличного освещения. Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА Осветительные приборы"
 },
 {
  "id": "6.6.1",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.1. Осветительные приборы должны устанавливаться так, чтобы они были доступны для их монтажа и безопасного обслуживания с использованием при необходимости инвентарных технических средств. В производственных помещениях, оборудованных мостовыми кранами, участвующими в непрерывном производственном процессе, а также в бескрановых пролетах, в которых доступ к светильникам с помощью напольных и других передвижных средств невозможен или затруднен, установка светильников и другого оборудования и прокладка электрических сетей может производиться на специальных стационарных мостиках, выполненных из несгораемых материалов. Ширина мостиков должна быть не менее 0,6 м, они должны иметь ограждения высотой не менее 1 м. В общественных зданиях допускается сооружение таких мостиков при отсутствии возможности использования других средств и способов доступа к светильникам."
 },
 {
  "id": "6.6.2",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.2. Светильники, обслуживаемые со стремянок или приставных лестниц. должны устанавливаться на высоте не более 5 м (до низа светильника) над уровнем пола. При этом расположение светильников над крупным оборудованием, приямками и в других местах, где невозможна установка лестниц или стремянок, не допускается."
 },
 {
  "id": "6.6.3",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.3. Светильники, применяемые в установках, подверженных вибрациям и сотрясениям, должны иметь конструкцию, не допускающую самоотвинчивания ламп или их выпадения. Допускается установка светильников с применением амортизирующих устройств."
 },
 {
  "id": "6.6.4",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.4. Для подвесных светильников общего освещения рекомендуется иметь свесы длиной не более 1,5 м. При большей длине свеса должны приниматься меры по ограничению раскачивания светильников под воздействием потоков воздуха."
 },
 {
  "id": "6.6.5",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.5. Во взрывоопасных зонах все стационарно установленные осветительные приборы должны быть жестко укреплены для исключения раскачивания. При применении во взрывоопасных зонах щелевых световодов должны соблюдаться требования гл. 7.3. Для помещений, отнесенных к пожароопасным зонам П-IIа, должны быть использованы светильники с негорючими рассеивателями в виде сплошного силикатного стекла."
 },
 {
  "id": "6.6.6",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.6. Для обеспечения возможности обслуживания осветительных приборов допускается их установка на поворотных устройствах при условии их жесткого крепления к этим устройствам и подводки питания гибким кабелем с медными жилами."
 },
 {
  "id": "6.6.7",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.7. Для освещения транспортных тоннелей в городах и на автомобильных дорогах рекомендуется применять светильники со степенью защиты IР65."
 },
 {
  "id": "6.6.8",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.8. Светильники местного освещения должны быть укреплены жестко или так, чтобы после перемещения они устойчиво сохранили свое положение."
 },
 {
  "id": "6.6.9",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.9. Приспособления для подвешивания светильников должны выдерживать в течение 10 мин без повреждения и остаточных деформаций приложенную к ним нагрузку, равную пятикратной массе светильника, а для сложных многоламповых люстр с массой 25 кг и более — нагрузку, равную двукратной массе люстры плюс 80 кг."
 },
 {
  "id": "6.6.10",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.10. У стационарно установленных светильников винтовые токоведущие гильзы патронов для ламп с винтовыми цоколями в сетях с заземленной нейтралью должны быть присоединены к нулевому рабочему проводнику. Если патрон имеет нетоковедущую винтовую гильзу, нулевой рабочий проводник должен присоединяться к контакту патрона, с которым соединяется винтовой цоколь лампы."
 },
 {
  "id": "6.6.11",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.11. В магазинных витринах допускается применение патронов с лампами накаливания мощностью не более 100 Вт при условии установки их на несгораемых основаниях. Допускается установка патронов на сгораемых, например деревянных, основаниях, обшитых листовой сталью по асбесту."
 },
 {
  "id": "6.6.12",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.12. Провода должны вводиться в осветительную арматуру таким образом, чтобы в месте ввода они не подвергались механическим повреждениям, а контакты патронов были разгружены от механических усилий."
 },
 {
  "id": "6.6.13",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.13. Соединение проводов внутри кронштейнов, подвесов или труб, при помощи которых устанавливается осветительная арматура, не допускается. Соединения проводов следует выполнять в местах, доступных для контроля, например в основаниях кронштейнов, в местах ввода проводов в светильники."
 },
 {
  "id": "6.6.14",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.14. Осветительную арматуру допускается подвешивать на питающих проводах, если они предназначены для этой цели и изготовляются по специальным техническим условиям."
 },
 {
  "id": "6.6.15",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.15. Осветительная арматура общего освещения, имеющая клеммные зажимы для присоединения питающих проводников, должна допускать подсоединение проводов и кабелей как с медными, так и с алюминиевыми жилами. Для осветительной арматуры, не имеющей клеммных зажимов, когда вводимые в арматуру проводники непосредственно присоединяются к контактным зажимам ламповых патронов, должны применяться провода или кабели с медными жилами сечением не менее 0,5 мм2 внутри зданий и 1 мм2 вне зданий. При этом в арматуре для ламп накаливания мощностью 100 Вт и выше, ламп ДРЛ, ДРИ, ДРИЗ, ДНаТ должны применяться провода с изоляцией, допускающей температуру нагрева их не менее 100 °С. Вводимые в свободно подвешиваемые светильники незащищенные провода должны иметь медные жилы. Провода, прокладываемые внутри осветительной арматуры, должны иметь изоляцию, соответствующую номинальному напряжению сети (см. также 6.3.34)."
 },
 {
  "id": "6.6.16",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.16. Ответвления от распределительных сетей к светильникам наружного освещения должны выполняться гибкими проводами с медными жилами сечением не менее 1,5 мм2 для подвесных светильников и не менее 1 мм2 для консольных. Ответвления от воздушных линий рекомендуется выполнять с использованием специальных переходных ответвленных зажимов."
 },
 {
  "id": "6.6.17",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.17. Для присоединения к сети настольных, переносных и ручных светильников, а также подвешиваемых на проводах светильников местного освещения должны применяться шнуры и провода с гибкими медными жилами сечением не менее 0,75 мм2."
 },
 {
  "id": "6.6.18",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.18. Для зарядки стационарных светильников местного освещения должны применяться гибкие провода с медными жилами сечением не менее 1 мм2 для подвижных конструкций и 0,5 мм2 для неподвижных. Изоляция проводов должна соответствовать номинальному напряжению сети."
 },
 {
  "id": "6.6.19",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.19. Зарядка кронштейнов осветительной арматуры местного освещения должна соответствовать следующим требованиям: 1. Провода необходимо заводить внутрь кронштейна или защищать иным путем от механических повреждений; при напряжении не выше 50 В это требование не является обязательным. 2. При наличии шарниров провода внутри шарнирных частей не должны подвергаться натяжению или перетиранию. 3. Отверстия для проводов в кронштейнах должны иметь диаметр не менее 8 мм с допуском местных сужений до 6 мм; в местах вводов проводов должны применяться изолирующие втулки. 4. В подвижных конструкциях осветительной арматуры должна быть исключена возможность самопроизвольного перемещения или раскачивания арматуры."
 },
 {
  "id": "6.6.20",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.20. Присоединение прожекторов к сети должно выполняться гибким кабелем с медными жилами сечением не менее 1 мм2 длиной не менее 1,5 м. Защитное заземление прожекторов должно выполняться отдельной жилой. Электроустановочные устройства"
 },
 {
  "id": "6.6.21",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.21. Требования, приведенные в 6.6.22—6.6.31, распространяются на устройства (выключатели, переключатели и штепсельные розетки) для номинального тока до 16 А и напряжения до 250 В, а также на штепсельные соединения с защитным контактом для номинального тока до 63 А и напряжения до 380 В."
 },
 {
  "id": "6.6.22",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.22. Устройства, устанавливаемые скрыто, должны быть заключены в коробки, специальные кожухи или размещаться в отверстиях железобетонных панелей, образованных при изготовлении панелей на заводах стройиндустрии. Применение сгораемых материалов для изготовления крышек, закрывающих отверстия, в панелях не допускается."
 },
 {
  "id": "6.6.23",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.23. Штепсельные розетки, устанавливаемые в запираемых складских помещениях, содержащих горючие материалы или материалы в горючей упаковке, должны иметь степень защиты в соответствии с требованиями гл. 7.4."
 },
 {
  "id": "6.6.24",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.24. Штепсельные розетки для переносных электроприемников с частями, подлежащими защитному заземлению, должны быть снабжены защитным контактом для присоединения РЕ проводника. При этом конструкция розетки должна исключать возможность использования токоведущих контактов в качестве контактов, предназначенных для защитного заземления. Соединение между заземляющими контактами вилки и розетки должно устанавливаться до того, как войдут в соприкосновение токоведущие контакты; порядок отключения должен быть обратным. Заземляющие контакты штепсельных розеток и вилок должны быть электрически соединены с их корпусами, если корпуса выполнены из токопроводящих материалов."
 },
 {
  "id": "6.6.25",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.25. Вилки штепсельных соединителей должны быть выполнены таким образом, чтобы их нельзя было включать в розетки сети с более высоким номинальным напряжением, чем номинальное напряжение вилки. Конструкция розеток и вилок не должна допускать включения в розетку только одного полюса двухполюсной вилки, а также одного или двух полюсов трехполюсной вилки."
 },
 {
  "id": "6.6.26",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.26. Конструкция вилок штепсельных соединителей должна исключать натяжение или излом присоединяемых к ним проводов в местах присоединения."
 },
 {
  "id": "6.6.27",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.27. Выключатели и переключатели переносных электроприемников должны, как правило, устанавливаться на самих электроприемниках или в электропроводке, проложенной неподвижно. На подвижных проводах допускается устанавливать выключатели только специальной конструкции, предназначенные для этой цели."
 },
 {
  "id": "6.6.28",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.28. В трех- или двухпроводных однофазных линиях сетей с заземленной нейтралью могут использоваться однополюсные выключатели, которые должны устанавливаться в цепи фазного провода, или двухполюсные, при этом должна исключаться возможность отключения одного нулевого рабочего проводника без отключения фазного."
 },
 {
  "id": "6.6.29",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.29. В трех- или двухпроводных групповых линиях сетей с изолированной нейтралью или без изолированной нейтрали при напряжении выше 50 В, а также в трех- или двухпроводных двухфазных групповых линиях в сети 220/127 В с заземленной нейтралью в помещениях с повышенной опасностью и особо опасных должны устанавливаться двухполюсные выключатели."
 },
 {
  "id": "6.6.30",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.30. Штепсельные розетки должны устанавливаться: 1. В производственных помещениях, как правило, на высоте 0,8—1 м; при подводе проводов сверху допускается установка на высоте до 1,5 м. 2. В административно-конторских, лабораторных, жилых и других помещениях на высоте, удобной для присоединения к ним электрических приборов, в зависимости от назначения помещений и оформления интерьера, но не выше 1 м. Допускается установка штепсельных розеток в (или на) специально приспособленных для этого плинтусах, выполненных из несгораемых материалов. 3. В школах и детских учреждениях (в помещениях для пребывания детей) на высоте 1,8 м."
 },
 {
  "id": "6.6.31",
  "chapter": "Глава 6.6 ОСВЕТИТЕЛЬНЫЕ ПРИБОРЫ И ЭЛЕКТРОУСТАНОВОЧНЫЕ УСТРОЙСТВА",
  "text": "6.6.31. Выключатели для светильников общего освещения должны устанавливаться на высоте от 0,8 до 1,7 м от пола, а в школах, детских яслях и садах в помещениях для пребывания детей — на высоте 1,8 м от пола. Допускается установка выключателей под потолком с управлением при помощи шнура."
 },
 {
  "id": "7.1.1",
  "chapter": "Глава 7.1",
  "text": "7.1.1. Настоящая глава Правил распространяется на электроустановки: жилых зданий, перечисленных в СНиП 2.08.01-89 «Жилые здания»; общественных зданий, перечисленных в СНиП 2.08.02-89 «Общественные здания и сооружения» (за исключением зданий и помещений, перечисленных в гл. 7.2); административных и бытовых зданий, перечисленных в СНиП 2.09.04-87 «Административные и бытовые здания»; к электроустановкам уникальных и других специальных зданий, не вошедших в вышеуказанный список, могут предъявляться дополнительные требования. Далее по тексту, если нет уточнения, под словом «здания» понимаются все типы зданий, на которые распространяется данная глава. Требования настоящей главы не распространяются на специальные электроустановки в лечебно-профилактических учреждениях, организациях и учреждениях науки и научного обслуживания, на системы диспетчеризации и связи, а также на электроустановки, которые по своему характеру должны быть отнесены к электроустановкам промышленных предприятий (мастерские, котельные, тепловые пункты, насосные, фабрики-прачечные, фабрики-химчистки и т.п.). ___________ *Требования настоящей главы являются взаимосвязанными. Следует иметь в виду, что частичное выполнение комплекса требований к электроустановкам зданий может привести к снижению уровня электробезопасности."
 },
 {
  "id": "7.1.2",
  "chapter": "Глава 7.1",
  "text": "7.1.2. Электроустановки зданий, кроме требований настоящей главы, должны удовлетворять требованиям глав разд. 1-6 ПУЭ в той мере, в какой они не изменены настоящей главой."
 },
 {
  "id": "7.1.3",
  "chapter": "Глава 7.1",
  "text": "7.1.3. Вводное устройство (ВУ) — совокупность конструкций, аппаратов и приборов, устанавливаемых на вводе питающей линии в здание или в его обособленную часть. Вводное устройство, включающее в себя также аппараты и приборы отходящих линий, называется вводно-распределительным (ВРУ)."
 },
 {
  "id": "7.1.4",
  "chapter": "Глава 7.1",
  "text": "7.1.4. Главный распределительный щит (ГРЩ) — распределительный щит, через который снабжается электроэнергией все здание или его обособленная часть. Роль ГРЩ может выполнять ВРУ или щит низкого напряжения подстанции."
 },
 {
  "id": "7.1.5",
  "chapter": "Глава 7.1",
  "text": "7.1.5. Распределительный пункт (РП) —устройство, в котором установлены аппараты защиты и коммутационные аппараты (или только аппараты защиты) для отдельных электроприемников или их групп (электродвигателей, групповых щитков)."
 },
 {
  "id": "7.1.6",
  "chapter": "Глава 7.1",
  "text": "7.1.6. Групповой щиток — устройство, в котором установлены аппараты защиты и коммутационные аппараты (или только аппараты защиты) для отдельных групп светильников, штепсельных розеток и стационарных электроприемников."
 },
 {
  "id": "7.1.7",
  "chapter": "Глава 7.1",
  "text": "7.1.7. Квартирный щиток — групповой щиток, установленный в квартире и предназначенный для присоединения сети, питающей светильники, штепсельные розетки и стационарные электроприемники квартиры."
 },
 {
  "id": "7.1.8",
  "chapter": "Глава 7.1",
  "text": "7.1.8. Этажный распределительный щиток — щиток, установленный на этажах жилых домов и предназначенный для питания квартир или квартирных щитков."
 },
 {
  "id": "7.1.9",
  "chapter": "Глава 7.1",
  "text": "7.1.9. Электрощитовое помещение — помещение, доступное только для обслуживающего квалифицированного персонала, в котором устанавливаются ВУ, ВРУ, ГРЩ и другие распределительные устройства."
 },
 {
  "id": "7.1.10",
  "chapter": "Глава 7.1",
  "text": "7.1.10. Питающая сеть — сеть от распределительного устройства подстанции или ответвления от воздушных линий электропередачи до ВУ, ВРУ, ГРЩ."
 },
 {
  "id": "7.1.11",
  "chapter": "Глава 7.1",
  "text": "7.1.11. Распределительная сеть — сеть от ВУ, ВРУ, ГРЩ до распределительных пунктов и щитков."
 },
 {
  "id": "7.1.12",
  "chapter": "Глава 7.1",
  "text": "7.1.12. Групповая сеть — сеть от щитков и распределительных пунктов до светильников, штепсельных розеток и других электроприемников. Общие требования. Электроснабжение"
 },
 {
  "id": "7.1.13",
  "chapter": "Глава 7.1",
  "text": "7.1.13. Питание электроприемников должно выполняться от сети 380/220 В с системой заземления ТN-S или ТN-С-S. При реконструкции жилых и общественных зданий, имеющих напряжение сети 220/127 В или 3 х 220 В, следует предусматривать перевод сети на напряжение 380/220 В с системой заземления ТN-S или ТN-С-S."
 },
 {
  "id": "7.1.14",
  "chapter": "Глава 7.1",
  "text": "7.1.14. Внешнее электроснабжение зданий должно удовлетворять требованиям гл.1.2."
 },
 {
  "id": "7.1.15",
  "chapter": "Глава 7.1",
  "text": "7.1.15. В спальных корпусах различных учреждений, в школьных и других учебных заведениях и т.п. сооружение встроенных и пристроенных подстанций не допускается. В жилых зданиях в исключительных случаях допускается размещение встроенных и пристроенных подстанций с использованием сухих трансформаторов по согласованию с органами государственного надзора, при этом в полном объеме должны быть выполнены санитарные требования по ограничению уровня шума и вибрации в соответствии с действующими стандартами. Устройство и размещение встроенных, пристроенных и отдельно стоящих подстанций должно выполняться в соответствии с требованиями глав разд. 4."
 },
 {
  "id": "7.1.16",
  "chapter": "Глава 7.1",
  "text": "7.1.16. Питание силовых и осветительных электроприемников рекомендуется выполнять от одних и тех же трансформаторов."
 },
 {
  "id": "7.1.17",
  "chapter": "Глава 7.1",
  "text": "7.1.17. Расположение и компоновка трансформаторных подстанций должны предусматривать возможность круглосуточного беспрепятственного доступа в них персонала энергоснабжающей организации."
 },
 {
  "id": "7.1.18",
  "chapter": "Глава 7.1",
  "text": "7.1.18. Питание освещения безопасности и эвакуационного освещения должно выполняться согласно требованиям гл. 6.1 и 6.2, а также СНиП 23-05-95 «Естественное и искусственное освещение»."
 },
 {
  "id": "7.1.19",
  "chapter": "Глава 7.1",
  "text": "7.1.19. При наличии в здании лифтов, предназначенных также для транспортирования пожарных подразделений, должно быть обеспечено их питание в соответствии с требованиями гл. 7.8."
 },
 {
  "id": "7.1.20",
  "chapter": "Глава 7.1",
  "text": "7.1.20. Электрические сети зданий должны быть рассчитаны на питание освещения рекламного, витрин, фасадов, иллюминационного, наружного, противопожарных устройств, систем диспетчеризации, локальных телевизионных сетей, световых указателей пожарных гидрантов, знаков безопасности, звонковой и другой сигнализации, огней светового ограждения и др., в соответствии с заданием на проектирование."
 },
 {
  "id": "7.1.21",
  "chapter": "Глава 7.1",
  "text": "7.1.21. При питании однофазных потребителей зданий от многофазной распределительной сети допускается для разных групп однофазных потребителей иметь общие N и РЕ проводники (пятипроводная сеть), проложенные непосредственно от ВРУ, объединение N и РЕ проводников (четырехпроводная сеть с РЕN проводником) не допускается. При питании однофазных потребителей от многофазной питающей сети ответвлениями от воздушных линий, когда РЕN проводник воздушной линии является общим для групп однофазных потребителей, питающихся от разных фаз, рекомендуется предусматривать защитное отключение потребителей при превышении напряжения выше допустимого, возникающего из-за несимметрии нагрузки при обрыве РЕN проводника. Отключение должно производиться на вводе в здание, например воздействием на независимый расцепитель вводного автоматического выключателя посредством реле максимального напряжения, при этом должны отключаться как фазный (L), так и нулевой рабочий (N) проводники. При выборе аппаратов и приборов, устанавливаемых на вводе, предпочтение, при прочих равных условиях, должно отдаваться аппаратам и приборам, сохраняющим работоспособность при превышении напряжения выше допустимого, возникающего из-за несимметрии нагрузки при обрыве РЕN или N проводника, при этом их коммутационные и другие рабочие характеристики могут не выполняться. Во всех случаях в цепях РЕ и РЕN проводников запрещается иметь коммутирующие контактные и бесконтактные элементы. Допускаются соединения, которые могут быть разобраны при помощи инструмента, а также специально предназначенные для этих целей соединители. Вводные устройства, распределительные щиты, распределительные пункты, групповые щитки"
 },
 {
  "id": "7.1.22",
  "chapter": "Глава 7.1",
  "text": "7.1.22. На вводе в здание должно быть установлено ВУ или ВРУ. В здании может устанавливаться одно или несколько ВУ или ВРУ. При наличии в здании нескольких обособленных в хозяйственном отношении потребителей у каждого из них рекомендуется устанавливать самостоятельное ВУ или ВРУ. От ВРУ допускается также питание потребителей, расположенных в других зданиях, при условии, что эти потребители связаны функционально. При ответвлениях от ВЛ с расчетным током до 25 А ВУ или ВРУ на вводах в здание могут не устанавливаться, если расстояние от ответвления до группового щитка, выполняющего в этом случае функции ВУ, не более 3 м. Данный участок сети должен выполняться гибким медным кабелем с сечением жил не менее 4 мм2, не распространяющим горение, проложенным в стальной трубе, при этом должны быть выполнены требования по обеспечению надежного контактного соединения с проводами ответвления. При воздушном вводе должны устанавливаться ограничители импульсных перенапряжений."
 },
 {
  "id": "7.1.23",
  "chapter": "Глава 7.1",
  "text": "7.1.23. Перед вводами в здания не допускается устанавливать дополнительные кабельные ящики для разделения сферы обслуживания наружных питающих сетей и сетей внутри здания. Такое разделение должно быть выполнено во ВРУ или ГРЩ."
 },
 {
  "id": "7.1.24",
  "chapter": "Глава 7.1",
  "text": "7.1.24. ВУ, ВРУ, ГРЩ должны иметь аппараты защиты на всех вводах питающих линий и на всех отходящих линиях."
 },
 {
  "id": "7.1.25",
  "chapter": "Глава 7.1",
  "text": "7.1.25. На вводе питающих линий в ВУ, ВРУ, ГРЩ должны устанавливаться аппараты управления. На отходящих линиях аппараты управления могут быть установлены либо на каждой линии, либо быть общими для нескольких линий. Автоматический выключатель следует рассматривать как аппарат защиты и управления."
 },
 {
  "id": "7.1.26",
  "chapter": "Глава 7.1",
  "text": "7.1.26. Аппараты управления, независимо от их наличия в начале питающей линии, должны быть установлены на вводах питающих линий в торговых помещениях, коммунальных предприятиях, административных помещениях и т.п., а также в помещениях потребителей, обособленных в административно-хозяйственном отношении."
 },
 {
  "id": "7.1.27",
  "chapter": "Глава 7.1",
  "text": "7.1.27. Этажный щиток должен устанавливаться на расстоянии не более 3 м по длине электропроводки от питающего стояка с учетом требований гл. 3.1."
 },
 {
  "id": "7.1.28",
  "chapter": "Глава 7.1",
  "text": "7.1.28. ВУ, ВРУ, ГРЩ, как правило, следует устанавливать в электрощитовых помещениях, доступных только для обслуживающего персонала. В районах, подверженных затоплению, они должны устанавливаться выше уровня затопления. ВУ, ВРУ, ГРЩ могут размещаться в помещениях, выделенных в эксплуатируемых сухих подвалах, при условии, что эти помещения доступны для обслуживающего персонала и отделены от других помещений перегородками с пределом огнестойкости не менее 0,75 ч. При размещении ВУ, ВРУ, ГРЩ, распределительных пунктов и групповых щитков вне электрощитовых помещений они должны устанавливаться в удобных и доступных для обслуживания местах, в шкафах со степенью защиты оболочки не ниже IР31. Расстояние от трубопроводов (водопровод, отопление, канализация, внутренние водостоки), газопроводов и газовых счетчиков до места установки должно быть не менее 1 м."
 },
 {
  "id": "7.1.29",
  "chapter": "Глава 7.1",
  "text": "7.1.29. Электрощитовые помещения, а также ВУ, ВРУ, ГРЩ не допускается располагать под санузлами, ванными комнатами, душевыми, кухнями (кроме кухонь квартир), мойками, моечными и парильными помещениями бань и другими помещениями, связанными с мокрыми технологическими процессами, за исключением случаев, когда приняты специальные меры по надежной гидроизоляции, предотвращающие попадание влаги в помещения, где установлены распределительные устройства. Трубопроводы (водопровод, отопление) прокладывать через электрощитовые помещения не рекомендуется. Трубопроводы (водопровод, отопление), вентиляционные и прочие короба, прокладываемые через электрощитовые помещения, не должны иметь ответвлений в пределах помещения (за исключением ответвления к отопительному прибору самого щитового помещения), а также люков, задвижек, фланцев, вентилей и т.п. Прокладка через эти помещения газо- и трубопроводов с горючими жидкостями, канализации и внутренних водостоков не допускается. Двери электрощитовых помещений должны открываться наружу."
 },
 {
  "id": "7.1.30",
  "chapter": "Глава 7.1",
  "text": "7.1.30. Помещения, в которых установлены ВРУ, ГРЩ, должны иметь естественную вентиляцию, электрическое освещение. Температура помещения не должна быть ниже +5°С."
 },
 {
  "id": "7.1.31",
  "chapter": "Глава 7.1",
  "text": "7.1.31. Электрические цепи в пределах ВУ, ВРУ, ГРЩ, распределительных пунктов, групповых щитков следует выполнять проводами с медными жилами. Электропроводки и кабельные линии"
 },
 {
  "id": "7.1.32",
  "chapter": "Глава 7.1",
  "text": "7.1.32. Внутренние электропроводки должны выполняться с учетом следующего: 1. Электроустановки разных организаций, обособленных в административно-хозяйственном отношении, расположенные в одном здании, могут быть присоединены ответвлениями к общей питающей линии или питаться отдельными линиями от ВРУ или ГРЩ. 2. К одной линии разрешается присоединять несколько стояков. На ответвлениях к каждому стояку, питающему квартиры жилых домов, имеющих более 5 этажей, следует устанавливать аппарат управления, совмещенный с аппаратом защиты. 3. В жилых зданиях светильники лестничных клеток, вестибюлей, холлов, поэтажных коридоров и других внутридомовых помещений вне квартир должны питаться по самостоятельным линиям от ВРУ или отдельных групповых щитков, питаемых от ВРУ. Присоединение этих светильников к этажным и квартирным щиткам не допускается. 4. Для лестничных клеток и коридоров, имеющих естественное освещение, рекомендуется предусматривать автоматическое управление электрическим освещением в зависимости от освещенности, создаваемой естественным светом. 5. Питание электроустановок нежилого фонда рекомендуется выполнять отдельными линиями."
 },
 {
  "id": "7.1.33",
  "chapter": "Глава 7.1",
  "text": "7.1.33. Питающие сети от подстанций до ВУ, ВРУ, ГРЩ должны быть защищены от токов КЗ."
 },
 {
  "id": "7.1.34",
  "chapter": "Глава 7.1",
  "text": "7.1.34. В зданиях следует применять кабели и провода с медными жилами*. Питающие и распределительные сети, как правило, должны выполняться кабелями и проводами с алюминиевыми жилами, если их расчетное сечение равно 16 мм2 и более. Питание отдельных электроприемников, относящихся к инженерному оборудованию зданий (насосы, вентиляторы, калориферы, установки кондиционирования воздуха и т.п.), может выполняться проводами или кабелем с алюминиевыми жилами сечением не менее 2,5 мм2. В музеях, картинных галереях, выставочных помещениях разрешается использование осветительных шинопроводов со степенью защиты IР20, у которых ответвительные устройства к светильникам имеют разъемные контактные соединения, находящиеся внутри короба шинопровода в момент коммутации, и шинопроводов со степенью защиты IР44, у которых ответвления к светильникам выполняются с помощью штепсельных разъемов, обеспечивающих разрыв цепи ответвления до момента извлечения вилки из розетки. В указанных помещениях осветительные шинопроводы должны питаться от распределительных пунктов самостоятельными линиями. В жилых зданиях сечения медных проводников должны соответствовать расчетным значениям, но быть не менее указанных в таблице 7.1.1. _____________ *До 2001 г. по имеющемуся заделу строительства допускается использование проводов и кабелей с алюминиевыми жилами."
 },
 {
  "id": "7.1.35",
  "chapter": "Глава 7.1",
  "text": "7.1.35. В жилых зданиях прокладка вертикальных участков распределительной сети внутри квартир не допускается. Запрещается прокладка от этажного щитка в общей трубе, общем коробе или канале проводов и кабелей, питающих линии разных квартир. Допускается не распространяющая горение прокладка в общей трубе, общем коробе или канале строительных конструкций, выполненных из негорючих материалов, проводов и кабелей питающих линий квартир вместе с проводами и кабелями групповых линий рабочего освещения лестничных клеток, поэтажных коридоров и других внутридомовых помещений. Таблица 7.1.1. Наименьшие допустимые сечения кабелей и проводов электрических сетей в жилых зданиях"
 },
 {
  "id": "7.1.36",
  "chapter": "Глава 7.1",
  "text": "7.1.36. Во всех зданиях линии групповой сети, прокладываемые от групповых, этажных и квартирных щитков до светильников общего освещения, штепсельных розеток и стационарных электроприемников, должны выполняться трехпроводными (фазный — L, нулевой рабочий — N и нулевой защитный — РЕ проводники). Не допускается объединение нулевых рабочих и нулевых защитных проводников различных групповых линий. Нулевой рабочий и нулевой защитный проводники не допускается подключать на щитках под общий контактный зажим. Сечения проводников должны отвечать требованиям п. 7.1.45."
 },
 {
  "id": "7.1.37",
  "chapter": "Глава 7.1",
  "text": "7.1.37. Электропроводку в помещениях следует выполнять сменяемой: скрыто — в каналах строительных конструкций, замоноличенных трубах; открыто — в электротехнических плинтусах, коробах и т.п. В технических этажах, подпольях, неотапливаемых подвалах, чердаках, вентиляционных камерах, сырых и особо сырых помещениях электропроводку рекомендуется выполнять открыто. В зданиях со строительными конструкциями, выполненными из негорючих материалов, допускается несменяемая замоноличенная прокладка групповых сетей в бороздах стен, перегородок, перекрытий, под штукатуркой, в слое подготовки пола или в пустотах строительных конструкций, выполняемая кабелем или изолированными проводами в защитной оболочке. Применение несменяемой замоноличенной прокладки проводов в панелях стен, перегородок и перекрытий, выполненной при их изготовлении на заводах стройиндустрии или выполняемой в монтажных стыках панелей при монтаже зданий, не допускается."
 },
 {
  "id": "7.1.38",
  "chapter": "Глава 7.1",
  "text": "7.1.38. Электрические сети, прокладываемые за непроходными подвесными потолками и в перегородках, рассматриваются как скрытые электропроводки и их следует выполнять: за потолками и в пустотах перегородок из горючих материалов в металлических трубах, обладающих локализационной способностью, и в закрытых коробах; за потолками и в перегородках из негорючих материалов* — в выполненных из негорючих материалов трубах и коробах, а также кабелями, не распространяющими горение. При этом должна быть обеспечена возможность замены проводов и кабелей. ____________ *Под подвесными потолками из негорючих материалов понимают такие потолки, которые выполнены из негорючих материалов, при этом другие строительные конструкции, расположенные над подвесными потолками, включая междуэтажные перекрытия, также выполнены из негорючих материалов."
 },
 {
  "id": "7.1.39",
  "chapter": "Глава 7.1",
  "text": "7.1.39. В помещениях для приготовления и приема пищи, за исключением кухонь квартир, допускается открытая прокладка кабелей. Открытая прокладка проводов в этих помещениях не допускается. В кухнях квартир могут применяться те же виды электропроводок, что и в жилых комнатах и коридорах."
 },
 {
  "id": "7.1.40",
  "chapter": "Глава 7.1",
  "text": "7.1.40. В саунах, ванных комнатах, санузлах, душевых, как правило, должна применяться скрытая электропроводка. Допускается открытая прокладка кабелей. В саунах, ванных комнатах, санузлах, душевых не допускается прокладка проводов с металлическими оболочками, в металлических трубах и металлических рукавах. В саунах для зон 3 и 4 по ГОСТ Р 50571.12-96 «Электроустановки зданий. Часть 7. Требования к специальным электроустановкам. Раздел 703. Помещения, содержащие нагреватели для саун» должна использоваться электропроводка с допустимой температурой изоляции 170 °С."
 },
 {
  "id": "7.1.41",
  "chapter": "Глава 7.1",
  "text": "7.1.41. Электропроводка на чердаках должна выполняться в соответствии с требованиями разд. 2."
 },
 {
  "id": "7.1.42",
  "chapter": "Глава 7.1",
  "text": "7.1.42. Через подвалы и технические подполья секций здания допускается прокладка силовых кабелей напряжением до 1 кВ, питающих электроприемники других секций здания. Указанные кабели не рассматриваются как транзитные, прокладка транзитных кабелей через подвалы и технические подполья зданий запрещается."
 },
 {
  "id": "7.1.43",
  "chapter": "Глава 7.1",
  "text": "7.1.43. Открытая прокладка транзитных кабелей и проводов через кладовые и складские помещения не допускается."
 },
 {
  "id": "7.1.44",
  "chapter": "Глава 7.1",
  "text": "7.1.44. Линии, питающие холодильные установки предприятий торговли и общественного питания, должны быть проложены от ВРУ или ГРЩ этих предприятий."
 },
 {
  "id": "7.1.45",
  "chapter": "Глава 7.1",
  "text": "7.1.45. Выбор сечения проводников следует проводить согласно требованиям соответствующих глав ПУЭ. Однофазные двух- и трехпроводные линии, а также трехфазные четырех- и пятипроводные линии при питании однофазных нагрузок, должны иметь сечение нулевых рабочих (N) проводников, равное сечению фазных проводников. Трехфазные четырех- и пятипроводные линии при питании трехфазных симметричных нагрузок должны иметь сечение нулевых рабочих (N) проводников, равное сечению фазных проводников, если фазные проводники имеют сечение до 16 мм2 по меди и 25 мм2 по алюминию, а при больших сечениях — не менее 50% сечения фазных проводников. Сечение РЕN проводников должно быть не менее сечения N проводников и не менее 10 мм2 по меди и 16 мм2 по алюминию независимо от сечения фазных проводников. Сечение РЕ проводников должно равняться сечению фазных при сечении последних до 16 мм2, 16 мм2 при сечении фазных проводников от 16 до 35 мм2 и 50% сечения фазных проводников при больших сечениях. Сечение РЕ проводников, не входящих в состав кабеля, должно быть не менее 2,5 мм2 — при наличии механической защиты и 4 мм2 — при ее отсутствии. Внутреннее электрооборудование"
 },
 {
  "id": "7.1.46",
  "chapter": "Глава 7.1",
  "text": "7.1.46. В помещениях для приготовления пищи, кроме кухонь квартир, светильники с лампами накаливания, устанавливаемые над рабочими местами (плитами, столами и т.п.), должны иметь снизу защитное стекло. Светильники с люминесцентными лампами должны иметь решетки или сетки либо ламподержатели, исключающие выпадание ламп."
 },
 {
  "id": "7.1.47",
  "chapter": "Глава 7.1",
  "text": "7.1.47. В ванных комнатах, душевых и санузлах должно использоваться только то электрооборудование, которое специально предназначено для установки в соответствующих зонах указанных помещений по ГОСТ Р 50571.11-96 «Электроустановки зданий. Часть 7. Требования к специальным электроустановкам. Раздел 701. Ванные и душевые помещения», при этом должны выполняться следующие требования: - электрооборудование должно иметь степень защиты по воде не ниже чем: в зоне 0 — IРХ7; в зоне 1 — IРХ5; в зоне 2 — IРХ4 (IРХ5 — в ваннах общего пользования); в зоне 3 — IРХ1 (IРХ5 — в ваннах общего пользования); - в зоне 0 могут использоваться электроприборы напряжением до 12 В, предназначенные для применения в ванне, причем источник питания должен размещаться за пределами этой зоны; - в зоне 1 могут устанавливаться только водонагреватели; - в зоне 2 могут устанавливаться водонагреватели и светильники класса защиты 2; - в зонах 0,1 и 2 не допускается установка соединительных коробок, распредустройств и устройств управления."
 },
 {
  "id": "7.1.48",
  "chapter": "Глава 7.1",
  "text": "7.1.48. Установка штепсельных розеток в ванных комнатах, душевых, мыльных помещениях бань, помещениях, содержащих нагреватели для саун (далее по тексту «саунах»), а также в стиральных помещениях прачечных не допускается, за исключением ванных комнат квартир и номеров гостиниц. В ванных комнатах квартир и номеров гостиниц допускается установка штепсельных розеток в зоне 3 по ГОСТ Р 50571.11-96, присоединяемых к сети через разделительные трансформаторы или защищенных устройством защитного отключения, реагирующим на дифференциальный ток, не превышающий 30 мА. Любые выключатели и штепсельные розетки должны находиться на расстоянии не менее 0,6 м от дверного проема душевой кабины."
 },
 {
  "id": "7.1.49",
  "chapter": "Глава 7.1",
  "text": "7.1.49. В зданиях при трехпроводной сети (см. п. 7.1.36) должны устанавливаться штепсельные розетки на ток не менее 10 А с защитным контактом. Штепсельные розетки, устанавливаемые в квартирах, жилых комнатах общежитии, а также в помещениях для пребывания детей в детских учреждениях (садах, яслях, школах и т.п.), должны иметь защитное устройство, автоматически закрывающее гнезда штепсельной розетки при вынутой вилке."
 },
 {
  "id": "7.1.50",
  "chapter": "Глава 7.1",
  "text": "7.1.50. Минимальное расстояние от выключателей, штепсельных розеток и элементов электроустановок до газопроводов должно быть не менее 0,5 м."
 },
 {
  "id": "7.1.51",
  "chapter": "Глава 7.1",
  "text": "7.1.51. Выключатели рекомендуется устанавливать на стене со стороны дверной ручки на высоте до 1 м, допускается устанавливать их под потолком с управлением при помощи шнура. В помещениях для пребывания детей в детских учреждениях (садах, яслях, школах и т.п.) выключатели следует устанавливать на высоте 1,8 м от пола."
 },
 {
  "id": "7.1.52",
  "chapter": "Глава 7.1",
  "text": "7.1.52. В саунах, ванных комнатах, санузлах, мыльных помещениях бань, парилках, стиральных помещениях прачечных и т.п. установка распределительных устройств и устройств управления не допускается. В помещениях умывальников и зонах 1 и 2 (ГОСТ Р 50571.11-96) ванных и душевых помещений допускается установка выключателей, приводимых в действие шнуром."
 },
 {
  "id": "7.1.53",
  "chapter": "Глава 7.1",
  "text": "7.1.53. Отключающие аппараты сети освещения чердаков, имеющих элементы строительных конструкций (кровлю, фермы, стропила, балки и т.п.) из горючих материалов, должны быть установлены вне чердака."
 },
 {
  "id": "7.1.54",
  "chapter": "Глава 7.1",
  "text": "7.1.54. Выключатели светильников рабочего, безопасности и эвакуационного освещения помещений, предназначенных для пребывания большого количества людей (например, торговых помещений магазинов, столовых, вестибюлей гостиниц и т.п.), должны быть доступны только для обслуживающего персонала."
 },
 {
  "id": "7.1.55",
  "chapter": "Глава 7.1",
  "text": "7.1.55. Над каждым входом в здание должен быть установлен светильник."
 },
 {
  "id": "7.1.56",
  "chapter": "Глава 7.1",
  "text": "7.1.56. Домовые номерные знаки и указатели пожарных гидрантов, установленные на наружных стенах зданий, должны быть освещены. Питание электрических источников света номерных знаков и указателей гидрантов должно осуществляться от сети внутреннего освещения здания, а указателей пожарных гидрантов, установленных на опорах наружного освещения, — от сети наружного освещение."
 },
 {
  "id": "7.1.57",
  "chapter": "Глава 7.1",
  "text": "7.1.57. Противопожарные устройства и охранная сигнализация, независимо от категории по надежности электроснабжения здания, должны питаться от двух вводов, а при их отсутствии — двумя линиями от одного ввода. Переключение с одной линии на другую должно осуществляться автоматически."
 },
 {
  "id": "7.1.58",
  "chapter": "Глава 7.1",
  "text": "7.1.58. Устанавливаемые на чердаке электродвигатели, распределительные пункты, отдельно устанавливаемые коммутационные аппараты и аппараты защиты должны иметь степень защиты не ниже IР44. Учет электроэнергии"
 },
 {
  "id": "7.1.59",
  "chapter": "Глава 7.1",
  "text": "7.1.59. В жилых зданиях следует устанавливать один одно- или трехфазный расчетный счетчик (при трехфазном вводе) на каждую квартиру."
 },
 {
  "id": "7.1.60",
  "chapter": "Глава 7.1",
  "text": "7.1.60. Расчетные счетчики в общественных зданиях, в которых размещено несколько потребителей электроэнергии, должны предусматриваться для каждого потребителя, обособленного в административно-хозяйственном отношении (ателье, магазины, мастерские, склады, жилищно-эксплуатационные конторы и т.п.)."
 },
 {
  "id": "7.1.61",
  "chapter": "Глава 7.1",
  "text": "7.1.61. В общественных зданиях расчетные счетчики электроэнергии должны устанавливаться на ВРУ (ГРЩ) в точках балансового разграничения с энергоснабжающей организацией. При наличии встроенных или пристроенных трансформаторных подстанций, мощность которых полностью используется потребителями данного здания, расчетные счетчики должны устанавливаться на выводах низшего напряжения силовых трансформаторов на совмещенных щитах низкого напряжения, являющихся одновременно ВРУ здания. ВРУ и приборы учета разных абонентов, размещенных в одном здании, допускается устанавливать в одном общем помещении. По согласованию с энергоснабжающей организацией расчетные счетчики могут устанавливаться у одного из потребителей, от ВРУ которого питаются прочие потребители, размещенные в данном здании. При этом на вводах питающих линий в помещениях этих прочих потребителей следует устанавливать контрольные счетчики для расчета с основным абонентом."
 },
 {
  "id": "7.1.62",
  "chapter": "Глава 7.1",
  "text": "7.1.62. Расчетные счетчики для общедомовой нагрузки жилых зданий (освещение лестничных клеток, контор домоуправлений, дворовое освещение и т.п.) рекомендуется устанавливать в шкафах ВРУ или на панелях ГРЩ."
 },
 {
  "id": "7.1.63",
  "chapter": "Глава 7.1",
  "text": "7.1.63. Расчетные квартирные счетчики рекомендуется размещать совместно с аппаратами защиты (автоматическими выключателями, предохранителями). При установке квартирных щитков в прихожих квартир счетчики, как правило, должны устанавливаться на этих щитках, допускается установка счетчиков на этажных щитках."
 },
 {
  "id": "7.1.64",
  "chapter": "Глава 7.1",
  "text": "7.1.64. Для безопасной замены счетчика, непосредственно включаемого в сеть, перед каждым счетчиком должен предусматриваться коммутационный аппарат для снятия напряжения со всех фаз, присоединенных к счетчику. Отключающие аппараты для снятия напряжения с расчетных счетчиков, расположенных в квартирах, должны размещаться за пределами квартиры."
 },
 {
  "id": "7.1.65",
  "chapter": "Глава 7.1",
  "text": "7.1.65. После счетчика, включенного непосредственно в сеть, должен быть установлен аппарат защиты. Если после счетчика отходит несколько линий, снабженных аппаратами защиты, установка общего аппарата защиты не требуется."
 },
 {
  "id": "7.1.66",
  "chapter": "Глава 7.1",
  "text": "7.1.66. Рекомендуется оснащение жилых зданий системами дистанционного съема показаний счетчиков. Защитные меры безопасности"
 },
 {
  "id": "7.1.67",
  "chapter": "Глава 7.1",
  "text": "7.1.67. Заземление и защитные меры безопасности электроустановок зданий должны выполняться в соответствии с требованиями гл. 1.7 и дополнительными требованиями, приведенными в данном разделе."
 },
 {
  "id": "7.1.68",
  "chapter": "Глава 7.1",
  "text": "7.1.68. Во всех помещениях необходимо присоединять открытые проводящие части светильников общего освещения и стационарных электроприемников (электрических плит, кипятильников, бытовых кондиционеров, электрополотенец и т.п.) к нулевому защитному проводнику."
 },
 {
  "id": "7.1.69",
  "chapter": "Глава 7.1",
  "text": "7.1.69. В помещениях зданий металлические корпуса однофазных переносных электроприборов и настольных средств оргтехники класса I по ГОСТ 12.2.007.0-75 «ССБТ. Изделия электротехнические. Общие требования безопасности» должны присоединяться к защитным проводникам трехпроводной групповой линии (см. п. 7.1.36). К защитным проводникам должны подсоединяться металлические каркасы перегородок, дверей и рам, используемых для прокладки кабелей."
 },
 {
  "id": "7.1.70",
  "chapter": "Глава 7.1",
  "text": "7.1.70. В помещениях без повышенной опасности допускается применение подвесных светильников, не оснащенных зажимами для подключения защитных проводников, при условии, что крюк для их подвески изолирован. Требования данного пункта не отменяют требований п. 7.1.36 и не являются основанием для выполнения электропроводок двухпроводными."
 },
 {
  "id": "7.1.71",
  "chapter": "Глава 7.1",
  "text": "7.1.71. Для защиты групповых линий, питающих штепсельные розетки для переносных электрических приборов, рекомендуется предусматривать устройства защитного отключения (У 30)."
 },
 {
  "id": "7.1.72",
  "chapter": "Глава 7.1",
  "text": "7.1.72. Если устройство защиты от сверхтока (автоматический выключатель, предохранитель) не обеспечивает время автоматического отключения 0,4 с при номинальном напряжении 220 В из-за низких значений токов короткого замыкания и установка (квартира) не охвачена системой уравнивания потенциалов, установка УЗО является обязательной."
 },
 {
  "id": "7.1.73",
  "chapter": "Глава 7.1",
  "text": "7.1.73. При установке УЗО последовательно должны выполняться требования селективности. При двух- и многоступенчатой схемах УЗО, расположенное ближе к источнику питания, должно иметь уставку и время срабатывания не менее чем в 3 раза большие, чем у УЗО, расположенного ближе к потребителю."
 },
 {
  "id": "7.1.74",
  "chapter": "Глава 7.1",
  "text": "7.1.74. В зоне действия УЗО нулевой рабочий проводник не должен иметь соединений с заземленными элементами и нулевым защитным проводником."
 },
 {
  "id": "7.1.75",
  "chapter": "Глава 7.1",
  "text": "7.1.75. Во всех случаях применения УЗО должно обеспечивать надежную коммутацию цепей нагрузки с учетом возможных перегрузок."
 },
 {
  "id": "7.1.76",
  "chapter": "Глава 7.1",
  "text": "7.1.76. Рекомендуется использовать УЗО, представляющее собой единый аппарат с автоматическим выключателем, обеспечивающим защиту от сверхтока. Не допускается использовать УЗО в групповых линиях, не имеющих защиты от сверхтока, без дополнительного аппарата, обеспечивающего эту защиту. При использовании УЗО, не имеющих защиты от сверхтока, необходима их расчетная проверка в режимах сверхтока с учетом защитных характеристик вышестоящего аппарата, обеспечивающего защиту от сверхтока."
 },
 {
  "id": "7.1.77",
  "chapter": "Глава 7.1",
  "text": "7.1.77. В жилых зданиях не допускается применять УЗО, автоматически отключающие потребителя от сети при исчезновении или недопустимом падении напряжения сети. При этом УЗО должно сохранять работоспособность на время не менее 5 с при снижении напряжения до 50% номинального."
 },
 {
  "id": "7.1.78",
  "chapter": "Глава 7.1",
  "text": "7.1.78. В зданиях могут применяться УЗО типа «А», реагирующие как на переменные, так и на пульсирующие токи повреждений, или «АС», реагирующие только на переменные токи утечки. Источником пульсирующего тока являются, например, стиральные машины с регуляторами скорости, регулируемые источники света, телевизоры, видеомагнитофоны, персональные компьютеры и др."
 },
 {
  "id": "7.1.79",
  "chapter": "Глава 7.1",
  "text": "7.1.79. В групповых сетях, питающих штепсельные розетки, следует применять УЗО с номинальным током срабатывания не более 30 мА. Допускается присоединение к одному УЗО нескольких групповых линий через отдельные автоматические выключатели (предохранители). Установка УЗО в линиях, питающих стационарное оборудование и светильники, а также в общих осветительных сетях, как правило, не требуется."
 },
 {
  "id": "7.1.80",
  "chapter": "Глава 7.1",
  "text": "7.1.80. В жилых зданиях УЗО рекомендуется устанавливать на квартирных щитках, допускается их установка на этажных щитках."
 },
 {
  "id": "7.1.81",
  "chapter": "Глава 7.1",
  "text": "7.1.81. Установка УЗО запрещается для электроприемников, отключение которых может привести к ситуациям, опасным для потребителей (отключению пожарной сигнализации и т.п.)."
 },
 {
  "id": "7.1.82",
  "chapter": "Глава 7.1",
  "text": "7.1.82. Обязательной является установка УЗО с номинальным током срабатывания не более 30 мА для групповых линий, питающих розеточные сети, находящиеся вне помещений и в помещениях особо опасных и с повышенной опасностью, например в зоне 3 ванных и душевых помещений квартир и номеров гостиниц."
 },
 {
  "id": "7.1.83",
  "chapter": "Глава 7.1",
  "text": "7.1.83. Суммарный ток утечки сети с учетом присоединяемых стационарных и переносных электроприемников в нормальном режиме работы не должен превосходить 1/3 номинального тока УЗО. При отсутствии данных ток утечки электроприемников следует принимать из расчета 0,4 мА на 1 А тока нагрузки, а ток утечки сети — из расчета 10 мкА на 1 м длины фазного проводника."
 },
 {
  "id": "7.1.84",
  "chapter": "Глава 7.1",
  "text": "7.1.84. Для повышения уровня защиты от возгорания при замыканиях на заземленные части, когда величина тока недостаточна для срабатывания максимальной токовой защиты, на вводе в квартиру, индивидуальный дом и т.п. рекомендуется установка УЗО с током срабатывания до 300 мА."
 },
 {
  "id": "7.1.85",
  "chapter": "Глава 7.1",
  "text": "7.1.85. Для жилых зданий при выполнении требований п. 7.1.83 функции УЗО по пп. 7.1.79 и 7.1.84 могут выполняться одним аппаратом с током срабатывания не более 30 мА."
 },
 {
  "id": "7.1.86",
  "chapter": "Глава 7.1",
  "text": "7.1.86. Если УЗО предназначено для защиты от поражения электрическим током и возгорания или только для защиты от возгорания, то оно должно отключать как фазный, так и нулевой рабочие проводники, защита от сверхтока в нулевом рабочем проводнике не требуется."
 },
 {
  "id": "7.1.87",
  "chapter": "Глава 7.1",
  "text": "7.1.87. На вводе в здание должна быть выполнена система уравнивания потенциалов путем объединения следующих проводящих частей: - основной (магистральный) защитный проводник; - основной (магистральный) заземляющий проводник или основной заземляющий зажим; - стальные трубы коммуникаций зданий и между зданиями; - металлические части строительных конструкций, молниезащиты, системы центрального отопления, вентиляции и кондиционирования. Такие проводящие части должны быть соединены между собой на вводе в здание. Рекомендуется по ходу передачи электроэнергии повторно выполнять дополнительные системы уравнивания потенциалов."
 },
 {
  "id": "7.1.88",
  "chapter": "Глава 7.2",
  "text": "7.1.88. К дополнительной системе уравнивания потенциалов должны быть подключены все доступные прикосновению открытые проводящие части стационарных электроустановок, сторонние проводящие части и нулевые защитные проводники всего электрооборудования (в том числе штепсельных розеток) . Для ванных и душевых помещений дополнительная система уравнивания потенциалов является обязательной и должна предусматривать, в том числе, подключение сторонних проводящих частей, выходящих за пределы помещений. Если отсутствует электрооборудование с подключенными к системе уравнивания потенциалов нулевыми защитными проводниками, то систему уравнивания потенциалов следует подключить к РЕ шине (зажиму) на вводе. Нагревательные элементы, замоноличенные в пол, должны быть покрыты заземленной металлической сеткой или заземленной металлической оболочкой, подсоединенными к системе уравнивания потенциалов. В качестве дополнительной защиты для нагревательных элементов рекомендуется использовать УЗО на ток до 30 мА. Не допускается использовать для саун, ванных и душевых помещений системы местного уравнивания потенциалов. Глава 7.2 ЭЛЕКТРОУСТАНОВКИ ЗРЕЛИЩНЫХ ПРЕДПРИЯТИЙ, КЛУБНЫХ УЧРЕЖДЕНИЙ И СПОРТИВНЫХ СООРУЖЕНИЙ Область применения. Определения"
 },
 {
  "id": "7.2.1",
  "chapter": "Глава 7.2",
  "text": "7.2.1. Настоящая глава Правил распространяется на электроустановки, расположенные в зданиях зрелищных предприятий со зрительными залами: театров, цирков, кинотеатров, концертных залов, клубов, центров творчества детей и подростков, крытых спортивных сооружений, дворцов спорта, спортивных залов и т.п."
 },
 {
  "id": "7.2.2",
  "chapter": "Глава 7.2",
  "text": "7.2.2. Электроустановки зрелищных предприятий, кроме требований настоящей главы, должны удовлетворять требованиям глав разд. 1-6 и гл. 7.1 в той мере, в какой они не изменены настоящей главой."
 },
 {
  "id": "7.2.3",
  "chapter": "Глава 7.2",
  "text": "7.2.3. Сцена — специально оборудованная часть здания, предназначенная для показа спектаклей различных жанров. В состав сцены входят: основная игровая часть (планшет сцены), сообщающаяся со зрительным залом портальным проемом, авансцена, аръерсцена и боковые карманы, объединенные проемами в стенах с основной игровой частью сцены, а также трюм и надколосниковое пространство."
 },
 {
  "id": "7.2.4",
  "chapter": "Глава 7.2",
  "text": "7.2.4. Эстрада—часть зрительного зала, предназначенная для эстрадных и концертных выступлений. Эстрада может быть отделена от зрительного зала портальной стеной с открытым проемом или находиться в общем объеме со зрительным залом."
 },
 {
  "id": "7.2.5",
  "chapter": "Глава 7.2",
  "text": "7.2.5. Манеж — часть зрительного зала, предназначенная для цирковых представлений."
 },
 {
  "id": "7.2.6",
  "chapter": "Глава 7.2",
  "text": "7.2.6. Сценический подъем — механизм, предназначенный для подъема и спуска декораций, софитов, занавесов и другого сценического оборудования."
 },
 {
  "id": "7.2.7",
  "chapter": "Глава 7.2",
  "text": "7.2.7. Постановочное  освещение — освещение, предназначенное для светового оформления театральных постановок, концертов, эстрадных и цирковых представлений."
 },
 {
  "id": "7.2.8",
  "chapter": "Глава 7.2",
  "text": "7.2.8. Технические аппаратные —помещения, в которых размещаются осветительные и проекционные приборы, устройства управления постановочным освещением, аппаратура связи, электроакустические и кинотехнологические устройства, электроустановки питания и управления электроприводами механизмов сцены (эстрады, манежа). Общие требования. Электроснабжение"
 },
 {
  "id": "7.2.9",
  "chapter": "Глава 7.2",
  "text": "7.2.9. Питание электроприемников должно осуществляться от сети 380/220 В с системой заземления ТN-S или ТN-С-S. При реконструкции зрелищных предприятий, имеющих напряжение сети 220/127 или 3х220 В, следует предусматривать перевод сети на напряжение 380/220 В с системой заземления ТN-S или ТN-С-S."
 },
 {
  "id": "7.2.10",
  "chapter": "Глава 7.2",
  "text": "7.2.10. Выбор нестандартного напряжения для электроприемников постановочного освещения и электроустановок механизмов сцены, питаемых от отдельных трансформаторов, выпрямителей или преобразователей, должен осуществляться при проектировании."
 },
 {
  "id": "7.2.11",
  "chapter": "Глава 7.2",
  "text": "7.2.11. Все помещения, входящие в состав сцены (эстрады), а также сейфы декораций, склады (декораций, костюмов, реквизитов, бутафории, мебели и материальные), мастерские (живописные, постижерные, бутафорские, столярные, художника, макетные, трафаретные, объемных декораций, пошивочные, обувные), кладовые (красок, хозяйственные, машиниста и электрика сцены, бельевые), гардеробные для актеров и костюмерные следует относить к пожароопасным зонам класса П-Па, если указанные помещения по условиям эксплуатации и характеристикам примененного оборудования не отнесены к более высокому классу по взрывопожарной опасности. Таблица 7.2.1. Категории электроприемников зрелищных предприятий по надежности электроснабжения"
 },
 {
  "id": "7.2.12",
  "chapter": "Глава 7.2",
  "text": "7.2.12. Категории электроприемников по надежности электроснабжения приведены в табл. 7.2.1."
 },
 {
  "id": "7.2.13",
  "chapter": "Глава 7.2",
  "text": "7.2.13. Питание электроустановок зрелищных предприятий может осуществляться как от собственной (абонентской) ТП (встроенной, пристроенной или отдельно стоящей), так и от ТП общего пользования. К линиям 0,4 кВ, питающим зрелищное предприятие от ТП общего пользования, не допускается присоединение электроустановок других потребителей. Допускается осуществлять питание электроустановок других потребителей от собственной (абонентской) ТП зрелищного предприятия."
 },
 {
  "id": "7.2.14",
  "chapter": "Глава 7.2",
  "text": "7.2.14. Электроснабжение зрелищного предприятия с суммарным (при нескольких зрительных залах в одном здании) количеством мест в зрительных залах 800 и более и детских зрелищных предприятий независимо от количества мест должно удовлетворять следующим требованиям: 1. Питание электроприемников рекомендуется выполнять от двух трансформаторов собственной (абонентской) ТП. При нецелесообразности сооружения собственной ТП питание электроприемников следует осуществлять от двух трансформаторов ТП общего пользования. 2. Трансформаторы должны получать питание, как правило, от двух независимых источников 6-10 кВ. 3. При отключении одного трансформатора оставшийся в работе трансформатор должен обеспечить питание всех электроприемников зрелищного предприятия. 4. ГРЩ должен иметь две секции шин 380/220 В с устройствами АВР на шинах. Питание секций ГРЩ от трансформаторов следует выполнять взаимно резервируемыми линиями. При совмещении ГРЩ со щитом ТП или КТП АВР устанавливается на щите ТП или КТП."
 },
 {
  "id": "7.2.15",
  "chapter": "Глава 7.2",
  "text": "7.2.15. Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах менее 800 должно удовлетворять следующим требованиям: 1. Питание электроприемников следует выполнять, как правило, от двух трансформаторов ТП общего пользования. Допускается осуществлять питание ГРЩ (ВРУ) зрелищного предприятия от одного трансформатора при условии прокладки от ТП до ГРЩ (ВРУ) двух взаимно резервируемых линий. 2. При отключении одного трансформатора оставшийся в работе трансформатор должен обеспечивать питание основных электроприемников зрелищного предприятия. 3. ГРЩ (ВРУ) должен иметь две секции шин 380/220 В. Питание секций следует предусматривать отдельными взаимно резервируемыми линиями от ТП. Переключение питания на секциях ГРЩ (ВРУ) должно осуществляться, как правило, вручную. 4. Для электроприемников I категории по надежности электроснабжения должен быть предусмотрен второй независимый источник питания."
 },
 {
  "id": "7.2.16",
  "chapter": "Глава 7.2",
  "text": "7.2.16. Электроснабжение зрелищного предприятия с суммарным количеством мест в зрительных залах до 300 может осуществляться от одного трансформатора ТП общего пользования."
 },
 {
  "id": "7.2.17",
  "chapter": "Глава 7.2",
  "text": "7.2.17. При размещении зрелищного предприятия с суммарным количеством мест до 300, за исключением детских зрелищных предприятий (см. п. 7.2.14), в здании другого назначения питание электроприемников зрелищного предприятия допускается осуществлять от общего ГРЩ (ВРУ)."
 },
 {
  "id": "7.2.18",
  "chapter": "Глава 7.2",
  "text": "7.2.18. Пристроенные или встроенные ТП с трансформаторами, имеющими масляное заполнение, должны удовлетворять требованиям гл. 4.2, а также следующим требованиям: 1. Каждый трансформатор должен быть установлен в отдельной камере, имеющей выход только наружу. При применении КТП разрешается установка в одном помещении одной КТП с двумя трансформаторами. Помещения ТП и КТП должны размещаться на первом этаже. 2. Двери трансформаторных камер или помещений КТП должны быть расположены на расстоянии не менее 5 м от ближайшей двери для прохода зрителей или эвакуационного выхода. 3. Предусматривать выходы (двери) из помещений ТП и КТП непосредственно на пути эвакуации не допускается."
 },
 {
  "id": "7.2.19",
  "chapter": "Глава 7.2",
  "text": "7.2.19. Комплектные трансформаторные подстанции с трансформаторами, не имеющими масляного заполнения, могут располагаться внутри здания в отдельном помещении. При этом должна быть обеспечена возможность транспортировки оборудования КТП для замены и ремонта."
 },
 {
  "id": "7.2.20",
  "chapter": "Глава 7.2",
  "text": "7.2.20. В помещениях ТП, КТП могут размещаться РУ и вращающиеся преобразователи до 1 кВ для питания электроприводов механизмов сцены, шкафы с аккумуляторными батареями и тиристорные регуляторы постановочного освещения при условии обслуживания всего электрооборудования, расположенного в помещении, персоналом объекта."
 },
 {
  "id": "7.2.21",
  "chapter": "Глава 7.2",
  "text": "7.2.21. Распределительное устройство ТП выше 1 кВ должно размещаться в отдельном помещении с самостоятельными запирающимися входами для обслуживания персоналом энергоснабжающей организации. Размещение РУ до 1 кВ и выше в одном помещении допускается только при условии их эксплуатации персоналом одной организации. Требование о размещении РУ до 1 кВ и выше в разных помещениях не распространяется на КТП. Высоковольтная часть КТП в необходимых случаях пломбируется организацией, в ведении которой она находится."
 },
 {
  "id": "7.2.22",
  "chapter": "Глава 7.2",
  "text": "7.2.22. К линиям, питающим электроакустические и кинотехнические устройства, подключение других электроприемников не допускается."
 },
 {
  "id": "7.2.23",
  "chapter": "Глава 7.2",
  "text": "7.2.23. Питание освещения безопасности и эвакуационного освещения должно выполняться в соответствии с требованиями гл. 6.1 и учетом дополнительных требований, приведенных в пп. 7.2.24 и 7.2.25."
 },
 {
  "id": "7.2.24",
  "chapter": "Глава 7.2",
  "text": "7.2.24. Для питания в аварийных режимах освещения безопасности, эвакуационного освещения и пожарной сигнализации в зрелищных предприятиях рекомендуется установка аккумуляторных батарей. Установку аккумуляторных батарей для указанных целей в обязательном порядке необходимо предусматривать: 1. В детских зрелищных предприятиях независимо от количества мест и числа источников питания. 2. В зрелищных предприятиях (кроме кинотеатров) с суммарным количеством мест в зрительных залах 800 и более независимо от числа источников питания. 3. При наличии одного источника питания: - в клубных учреждениях при суммарном количестве мест в зрительных залах более 500; - в остальных зрелищных предприятиях при суммарном количестве мест в зрительных залах более 300. При наличии двух источников питания для указанных в п. 3 зрелищных предприятий аккумуляторные батареи могут не устанавливаться. Аккумуляторные батареи также могут не устанавливаться: - в кинотеатрах при суммарном количестве мест в зрительных залах менее 800; - в клубных учреждениях при суммарном количестве мест 500 и менее; - в остальных зрелищных предприятиях при количестве мест в зрительных залах 300 и менее."
 },
 {
  "id": "7.2.25",
  "chapter": "Глава 7.2",
  "text": "7.2.25. Шкафы с переносными аккумуляторными батареями разрешается устанавливать внутри любых помещений, за исключением помещений для зрителей и артистов. Переносные аккумуляторные батареи напряжением до 48 В емкостью до 150 Ач для питания аварийного освещения и пожарной сигнализации, устанавливаемые в металлических шкафах с естественной вытяжной вентиляцией наружу здания, могут заряжаться на месте их установки. При этом класс помещения по взрыво- и пожароопасности не меняется. Емкость аккумуляторных батарей должна быть выбрана из расчета непрерывной работы светильников аварийного освещения в течение 1 ч. Кислотные аккумуляторные установки на напряжение выше 48 В и емкостью более 150 Ач следует выполнять в соответствии с требованиями гл. 5.5. Электрическое освещение"
 },
 {
  "id": "7.2.26",
  "chapter": "Глава 7.2",
  "text": "7.2.26. Допустимые отклонения напряжения у осветительных приборов должны соответствовать требованиям ГОСТ 13109-87 «Электрическая энергия. Требования к качеству электрической энергии в электрических сетях общего назначения»."
 },
 {
  "id": "7.2.27",
  "chapter": "Глава 7.2",
  "text": "7.2.27. Осветительные приборы постановочного освещения должны иметь предохранительные сетки, исключающие выпадение светофильтров, линз, ламп, других внутренних частей световых приборов и осколков стекла или кварца в случае разрыва лампы."
 },
 {
  "id": "7.2.28",
  "chapter": "Глава 7.2",
  "text": "7.2.28. Постановочное освещение, освещение пюпитров оркестра должны иметь плавное регулирование яркости источников света. Для клубных учреждений при количестве мест в зрительном зале до 500 допускается иметь нерегулируемое освещение."
 },
 {
  "id": "7.2.29",
  "chapter": "Глава 7.2",
  "text": "7.2.29. В зрительных залах вместимостью более 500 мест рекомендуется предусматривать плавное регулирование яркости источников света."
 },
 {
  "id": "7.2.30",
  "chapter": "Глава 7.2",
  "text": "7.2.30. В помещениях для зрителей должно быть предусмотрено дежурное освещение, обеспечивающее пониженную освещенность не менее 15% нормируемой в этих помещениях. Допускается использовать в качестве части дежурного освещения аварийное или эвакуационное освещение."
 },
 {
  "id": "7.2.31",
  "chapter": "Глава 7.2",
  "text": "7.2.31. В зрительных залах со стационарными киноустановками в случае аварийного прекращения кинопроекции должно предусматриваться автоматическое включение светильников, обеспечивающих не менее 15% нормируемой освещенности для режима освещения зала в перерывах между киносеансами."
 },
 {
  "id": "7.2.32",
  "chapter": "Глава 7.2",
  "text": "7.2.32. Управление рабочим и дежурным освещением должно быть предусмотрено: - для зрительного зала — из аппаратной управления постановочным освещением, из кинопроекционной, с поста главного билетера или от входа в зрительный зал; - для сцены, эстрады — из аппаратной управления постановочным освещением, с пульта на сцене (эстраде); - для вестибюлей, фойе, кулуаров, гардеробов, буфетов, санузлов, курительных и других помещений для зрителей — централизованное управление рабочим освещением с поста главного билетера или от входа в зрительный зал, а дежурным освещением, кроме того, из помещения пожарного поста (при его наличии) или ГРЩ."
 },
 {
  "id": "7.2.33",
  "chapter": "Глава 7.2",
  "text": "7.2.33. Освещение безопасности должно выполняться в помещениях сцены (эстрады), касс, администратора, гардероба, постов охраны, пожарного поста, технических аппаратных, здравпунктов, ТП, КТП, ГРЩ, телефонной станции и в помещениях для животных в цирках. Эвакуационное освещение должно быть предусмотрено во всех помещениях, где возможно пребывание более 50 чел., а также на всех лестницах, проходах и других путях эвакуации."
 },
 {
  "id": "7.2.34",
  "chapter": "Глава 7.2",
  "text": "7.2.34. Световые указатели должны быть размещены над дверями по путям эвакуации из зрительного зала, со сцены (эстрады, манежа) и из других помещений в направлении выхода из здания и иметь окраску в соответствии с НПБ 160-97 «Цвета сигнальные. Знаки пожарной безопасности. Виды, размеры, общие технические требования». Световые указатели должны присоединяться к источнику питания освещения безопасности или эвакуационного освещения или автоматически на него переключаться при исчезновении напряжения на питающих их основных источниках. Световые указатели должны быть включены в течение всего времени пребывания зрителей в здании."
 },
 {
  "id": "7.2.35",
  "chapter": "Глава 7.2",
  "text": "7.2.35. Управление освещением безопасности и эвакуационным освещением должно предусматриваться из помещения пожарного поста, из щитовой аварийного освещения или с ГРЩ (ВРУ)."
 },
 {
  "id": "7.2.36",
  "chapter": "Глава 7.2",
  "text": "7.2.36. Для освещения безопасности и эвакуационного освещения, включаемого или переключаемого на питание от аккумуляторной установки, должны применяться лампы накаливания. Люминесцентные лампы могут применяться при питании светильников от аккумуляторной установки через преобразователи постоянного тока в переменный."
 },
 {
  "id": "7.2.37",
  "chapter": "Глава 7.2",
  "text": "7.2.37. Освещение пюпитров оркестрантов в оркестровой яме должно производиться светильниками, присоединенными к штепсельным розеткам."
 },
 {
  "id": "7.2.38",
  "chapter": "Глава 7.2",
  "text": "7.2.38. В зрелищных предприятиях должна предусматриваться возможность присоединения иллюминационных и рекламных установок. Силовое электрооборудование"
 },
 {
  "id": "7.2.39",
  "chapter": "Глава 7.2",
  "text": "7.2.39. Питание электродвигателей пожарных насосов, систем противодымной защиты, пожарной сигнализации и пожаротушения, оповещения о пожаре следует предусматривать по самостоятельным линиям от подстанций, ГРЩ или ВРУ."
 },
 {
  "id": "7.2.40",
  "chapter": "Глава 7.2",
  "text": "7.2.40. Включение электродвигателей пожарных насосов и систем противодымной защиты и установок противопожарной автоматики должно сопровождаться автоматическим отключением электроприемников систем вентиляции и кондиционирования воздуха. Допускается автоматическое отключение и другого силового электрооборудования, за исключением электродвигателей противопожарного занавеса, циркуляционных насосов и лифтов."
 },
 {
  "id": "7.2.41",
  "chapter": "Глава 7.2",
  "text": "7.2.41. Пуск электродвигателей пожарных насосов следует выполнять: - дистанционно от кнопок у пожарных кранов — при отсутствии спринклерных и дренчерных устройств; - автоматически — при наличии спринклерных и дренчерных устройств с дистанционным дублированием (для пуска и остановки) из помещений пожарного поста и насосной. Пуск электродвигателей пожарных насосов должен контролироваться в помещении пожарного поста световым и звуковым сигналами."
 },
 {
  "id": "7.2.42",
  "chapter": "Глава 7.2",
  "text": "7.2.42. Электроприводы механизмов сцены должны автоматически отключаться по достижении механизмами крайних положений. Электроприводы механизмов сценических подъемов, противопожарного занавеса, подъемно-спускных площадок и подъемно-транспортных устройств (кроме тельферных) должны иметь аварийное автоматическое отключение переспуска и переподъема непосредственно в силовой цепи, после срабатывания которого должен быть исключен пуск электроприводов аппаратами ручного или автоматического управления."
 },
 {
  "id": "7.2.43",
  "chapter": "Глава 7.2",
  "text": "7.2.43. При количестве сценических подъемов более десяти следует предусматривать на пульте механизмов сцены, а при его отсутствии — на пульте помощника режиссера, аппарат управления, обеспечивающий одновременное отключение всех сценических подъемов."
 },
 {
  "id": "7.2.44",
  "chapter": "Глава 7.2",
  "text": "7.2.44. Для аварийной остановки всех механизмов, обслуживающих сцену (эстраду, манеж), должны предусматриваться отключающие аппараты, располагаемые не менее чем в двух местах, откуда хорошо просматривается работа этих механизмов."
 },
 {
  "id": "7.2.45",
  "chapter": "Глава 7.2",
  "text": "7.2.45. Двери в ограждениях вращающейся части сцены (эстрады), подъемно-спускных площадок сцены и оркестра, софитов, технологических подъемников должны быть снабжены блокировочными устройствами, отключающими электродвигатели при открывании дверей и исключающими пуск механизмов после закрывания дверей без дополнительных действий (поворот ключа, нажатие кнопки и т.п.)."
 },
 {
  "id": "7.2.46",
  "chapter": "Глава 7.2",
  "text": "7.2.46. Механизмы, имеющие кроме электрического привода механический ручной привод, должны быть снабжены блокировкой, отключающей электропривод при переходе на ручное управление."
 },
 {
  "id": "7.2.47",
  "chapter": "Глава 7.2",
  "text": "7.2.47. Контакты приборов и аппаратов, предназначенные для обеспечения безопасности, должны работать на размыкание соответствующей цепи при исчезновении питания катушки данного прибора или аппарата."
 },
 {
  "id": "7.2.48",
  "chapter": "Глава 7.2",
  "text": "7.2.48. Противопожарный занавес должен быть снабжен блокировками, автоматически отключающими электродвигатель при ослаблении тяговых тросов и гравитационном спуске занавеса. Движение противопожарного занавеса должно сопровождаться световой и звуковой сигнализацией на планшете сцены и в помещении пожарного поста."
 },
 {
  "id": "7.2.49",
  "chapter": "Глава 7.2",
  "text": "7.2.49. Управление дымовыми люками должно предусматривать возможность как одновременного открытия всех люков, так и раздельного открытия и закрытия каждого люка. Допускается предусматривать закрытие дымовых люков вручную. Управление лебедкой дымовых люков должно предусматриваться с планшета сцены, из помещения пожарного поста-диспетчерской и помещения лебедки. Прокладка кабелей и проводов"
 },
 {
  "id": "7.2.50",
  "chapter": "Глава 7.2",
  "text": "7.2.50. В дополнение к требованиям гл. 3.1 должны быть защищены от перегрузки силовые сети в пределах сцены (эстрады, манежа)."
 },
 {
  "id": "7.2.51",
  "chapter": "Глава 7.2",
  "text": "7.2.51. Кабели и провода должны приниматься с медными жилами, электропроводки не должны распространять горение: - в зрительных залах, в том числе в пространстве над залами и за подвесными потолками; - на сцене, в чердачных помещениях с горючими конструкциями; - для цепей управления противопожарными устройствами, а также линий пожарной и охранной сигнализации, звукофикации, линий постановочного освещения и электроприводов сценических механизмов. В остальных помещениях для питающих и распределительных сетей допускается применение кабелей и проводов с алюминиевыми жилами сечением не менее 16 мм2."
 },
 {
  "id": "7.2.52",
  "chapter": "Глава 7.2",
  "text": "7.2.52. В зрительных залах, фойе, буфетах и других помещениях для зрителей электропроводку рекомендуется выполнять скрытой сменяемой."
 },
 {
  "id": "7.2.53",
  "chapter": "Глава 7.2",
  "text": "7.2.53. Кабели и провода должны прокладываться в стальных трубах в пределах сцены (эстрады, манежа), а также в зрительных залах независимо от количества мест."
 },
 {
  "id": "7.2.54",
  "chapter": "Глава 7.2",
  "text": "7.2.54. Для линий постановочного освещения допускается прокладка в одной стальной трубе до 24 проводов при условии, что температура не будет превышать нормированную для изоляции проводов."
 },
 {
  "id": "7.2.55",
  "chapter": "Глава 7.2",
  "text": "7.2.55. Линии, питающие осветительные приборы постановочного освещения, размещаемые на передвижных конструкциях, следует выполнять гибким медным кабелем."
 },
 {
  "id": "7.2.56",
  "chapter": "Глава 7.2",
  "text": "7.2.56. Электропроводки, питающие переносные и передвижные электроприемники и электроприемники на виброизолирующих основаниях, следует предусматривать в соответствии с требованиями гл. 2.1."
 },
 {
  "id": "7.2.57",
  "chapter": "Глава 7.2",
  "text": "7.2.57. Переходы от стационарной электропроводки к подвижной следует выполнять через электрические соединители (или коробки зажимов), устанавливаемые в доступных для обслуживания местах. Защитные меры безопасности"
 },
 {
  "id": "7.2.58",
  "chapter": "Глава 7.2",
  "text": "7.2.58. Заземление и защитные меры безопасности электроустановок следует выполнять в соответствии с требованиями гл. 1.7, 7.1 и дополнительными требованиями, приведенными в данном разделе."
 },
 {
  "id": "7.2.59",
  "chapter": "Глава 7.2",
  "text": "7.2.59. Подвижные металлические конструкции сцены (эстрады, манежа), предназначенные для установки осветительных и силовых электроприемников (софитные фермы, портальные кулисы и т.п.), должны быть подключены к защитному заземлению посредством отдельного гибкого медного провода или жилы кабеля, которые не должны одновременно служить проводниками рабочего тока. Подключение вращающейся части сцены и аппаратуры, размещаемой на ней, допускается осуществлять через кольцевой контакт с двойным токосъемом."
 },
 {
  "id": "7.2.60",
  "chapter": "Глава 7.3",
  "text": "7.2.60. Металлические корпуса и конструкции кинотехнологических устройств, а также распределительных систем и сетей электроакустики, телевидения, связи и сигнализации должны присоединяться к защитному заземлению. Электротехнические и звуковоспроизводящие кинотехнологические установки, а также оборудование связи и телевидения, требующие пониженного уровня шумов, должны подключаться, как правило, к самостоятельному заземляющему устройству, заземлители которого должны находиться на расстоянии не менее 20 м от других заземлителей, а заземляющие проводники должны быть изолированы от проводников защитного заземления электроустановок. Сопротивление самостоятельного заземляющего устройства должно соответствовать требованиям предприятия — изготовителя аппаратуры или ведомственным нормам, но не должно превышать 4 Ом. Глава 7.3 ЭЛЕКТРОУСТАНОВКИ ВО ВЗРЫВООПАСНЫХ ЗОНАХ ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "7.3.1",
  "chapter": "Глава 7.3",
  "text": "7.3.1. Настоящая глава Правил распространяется на электроустановки, размещаемые во взрывоопасных зонах внутри и вне помещений. Эти электроустановки должны удовлетворять также требованиям других разделов Правил в той мере, в какой они не изменены настоящей главой. Выбор и установка электрооборудования (машин, аппаратов, устройств), электропроводок и кабельных линий для взрывоопасных зон производятся в соответствии с настоящей главой Правил на основе классификации взрывоопасных зон и взрывоопасных смесей. Требования к аккумуляторным установкам приведены в гл. 4.4. Указания настоящей главы не распространяются на подземные установки в шахтах и на предприятия, взрывоопасность установок которых является следствием применения, производства или хранения взрывчатых веществ, а также на электрооборудование, расположенное внутри технологических аппаратов. ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "7.3.2",
  "chapter": "Глава 7.3",
  "text": "7.3.2. Взрыв - быстрое преобразование веществ (взрывное горение), сопровождающееся выделением энергии и образованием сжатых газов, способных производить работу."
 },
 {
  "id": "7.3.3",
  "chapter": "Глава 7.3",
  "text": "7.3.3. Вспышка - быстрое сгорание горючей смеси, не сопровождающееся образованием сжатых газов."
 },
 {
  "id": "7.3.4",
  "chapter": "Глава 7.3",
  "text": "7.3.4. Тление - горение без свечения, обычно опознаваемое по появлению дыма."
 },
 {
  "id": "7.3.5",
  "chapter": "Глава 7.3",
  "text": "7.3.5. Электрическое искрение - искровые, дуговые и тлеющие электрические разряды."
 },
 {
  "id": "7.3.6",
  "chapter": "Глава 7.3",
  "text": "7.3.6. Искробезопасная электрическая цепь - электрическая цепь, выполненная так, что электрический разряд или ее нагрев не может воспламенить взрывоопасную среду при предписанных условиях испытания."
 },
 {
  "id": "7.3.7",
  "chapter": "Глава 7.3",
  "text": "7.3.7. Температура вспышки - самая низкая (в условиях специальных испытаний) температура горючего вещества, при которой над его поверхностью образуются пары и газы, способные вспыхивать от источника зажигания, но скорость их образования еще недостаточна для последующего горения."
 },
 {
  "id": "7.3.8",
  "chapter": "Глава 7.3",
  "text": "7.3.8. Температура воспламенения - температура горючего вещества, при которой оно выделяет горючие пары или газы с такой скоростью, что после воспламенения их от источника зажигания возникает устойчивое горение."
 },
 {
  "id": "7.3.9",
  "chapter": "Глава 7.3",
  "text": "7.3.9. Температура самовоспламенения - самая низкая температура горючего вещества, при которой происходит резкое увеличение скорости экзотермических реакций, заканчивающееся возникновением пламенного горения."
 },
 {
  "id": "7.3.10",
  "chapter": "Глава 7.3",
  "text": "7.3.10. Температура тления - самая низкая температура вещества (материалов, смеси), при которой происходит резкое увеличение скорости экзотермических реакций, заканчивающееся возникновением тления."
 },
 {
  "id": "7.3.11",
  "chapter": "Глава 7.3",
  "text": "7.3.11. Легковоспламеняющаяся жидкость (в дальнейшем ЛВЖ) - жидкость, способная самостоятельно гореть после удаления источника зажигания и имеющая температуру вспышки не выше 61 °С. К взрывоопасным относятся ЛВЖ, у которых температура вспышки не превышает 61 °С, а давление паров при температуре 20°С составляет менее 100 кПа (около 1 ат)."
 },
 {
  "id": "7.3.12",
  "chapter": "Глава 7.3",
  "text": "7.3.12. Горючая жидкость-жидкость, способная самостоятельно гореть после удаления источника зажигания и имеющая температуру вспышки выше 61 °С. Горючие жидкости с температурой вспышки выше 61 °С относятся к пожароопасным, но, нагретые в условиях производства до температуры вспышки и выше, относятся к взрывоопасным."
 },
 {
  "id": "7.3.13",
  "chapter": "Глава 7.3",
  "text": "7.3.13. Легкий газ - газ, который при температуре окружающей среды 20 °С и давлении 100 кПа имеет плотность 0,8 или менее по отношению к плотности воздуха."
 },
 {
  "id": "7.3.14",
  "chapter": "Глава 7.3",
  "text": "7.3.14. Тяжелый газ - газ, который при тех же условиях, что и в 7.3.13, имеет плотность более 0,8 по отношению к плотности воздуха."
 },
 {
  "id": "7.3.15",
  "chapter": "Глава 7.3",
  "text": "7.3.15. Сжиженный газ - газ, который при температуре окружающей среды ниже 20 °С, или давлении выше 100 кПа, или при совместном действии обоих этих условий обращается в жидкость."
 },
 {
  "id": "7.3.16",
  "chapter": "Глава 7.3",
  "text": "7.3.16. Горючие газы относятся к взрывоопасным при любых температурах окружающей среды."
 },
 {
  "id": "7.3.17",
  "chapter": "Глава 7.3",
  "text": "7.3.17. Горючие пыль и волокна относятся к взрывоопасным, если их нижний концентрационный предел воспламенения не превышает 65 г/м."
 },
 {
  "id": "7.3.18",
  "chapter": "Глава 7.3",
  "text": "7.3.18. Взрывоопасная смесь-смесь с воздухом горючих газов, паров ЛВЖ, горючих пыли или волокон с нижним концентрационным пределом воспламенения не более 65 г/м при переходе их во взвешенное состояние, которая при определенной концентрации способна взорваться при возникновении источника инициирования взрыва. К взрывоопасным относится также смесь горючих газов и паров ЛВЖ с кислородом или другим окислителем (например, хлором). Концентрация в воздухе горючих газов и паров ЛВЖ принята в процентах к объему воздуха, концентрация пыли и волокон - в граммах на кубический метр к объему воздуха."
 },
 {
  "id": "7.3.19",
  "chapter": "Глава 7.3",
  "text": "7.3.19. Верхний и нижний концентрационные пределы воспламенения - соответственно максимальная и минимальная концентрации горючих газов, паров ЛВЖ, пыли или волокон в воздухе, выше и ниже которых взрыва не произойдет даже при возникновении источника инициирования взрыва."
 },
 {
  "id": "7.3.20",
  "chapter": "Глава 7.3",
  "text": "7.3.20. Помещение - пространство, огражденное со всех сторон стенами (в том числе с окнами и дверями), с покрытием (перекрытием) и полом. Пространство под навесом и пространство, ограниченное сетчатыми или решетчатыми ограждающими конструкциями, не являются помещениями."
 },
 {
  "id": "7.3.21",
  "chapter": "Глава 7.3",
  "text": "7.3.21. Наружная установка - установка, расположенная вне помещения (снаружи) открыто или под навесом либо за сетчатыми или решетчатыми ограждающими конструкциями."
 },
 {
  "id": "7.3.22",
  "chapter": "Глава 7.3",
  "text": "7.3.22. Взрывоопасная зона - помещение или ограниченное пространство в помещении или наружной установке, в котором имеются или могут образоваться взрывоопасные смеси."
 },
 {
  "id": "7.3.23",
  "chapter": "Глава 7.3",
  "text": "7.3.23. Взрывозащищенное электрооборудование - электрооборудование, в котором предусмотрены конструктивные меры по устранению или затруднению возможности воспламенения окружающей его взрывоопасной среды вследствие эксплуатации этого электрооборудования."
 },
 {
  "id": "7.3.24",
  "chapter": "Глава 7.3",
  "text": "7.3.24. Электрооборудование общего назначения -  электрооборудование, выполненное без учета требований, специфических для определенного назначения, определенных условий эксплуатации."
 },
 {
  "id": "7.3.25",
  "chapter": "Глава 7.3",
  "text": "7.3.25. Безопасный экспериментальный максимальный зазор (БЭМЗ) - максимальный зазор между фланцами оболочки, через который не проходит передача взрыва из оболочки в окружающую среду при любой концентрации смеси в воздухе. КЛАССИФИКАЦИЯ ВЗРЫВООПАСНЫХ СМЕСЕЙ ПО ГОСТ 12.1.011-78"
 },
 {
  "id": "7.3.26",
  "chapter": "Глава 7.3",
  "text": "7.3.26. Взрывоопасные смеси газов и паров с воздухом в зависимости от размера БЭМЗ подразделяются на категории согласно табл. 7.3.1."
 },
 {
  "id": "7.3.27",
  "chapter": "Глава 7.3",
  "text": "7.3.27. Взрывоопасные смеси газов и паров с воздухом в зависимости от температуры самовоспламенения подразделяются на шесть групп согласно табл. 7.3.2."
 },
 {
  "id": "7.3.28",
  "chapter": "Глава 7.3",
  "text": "7.3.28. Распределение взрывоопасных смесей газов и паров с воздухом по категориям и группам приведено в табл. 7.3.3. Таблица 7.3.1 Категории взрывоопасных смесей газов и паров с воздухом Примечание. Указанные в таблице значения БЭМЗ не могут служить для контроля ширины зазора оболочки в эксплуатации. Таблица 7.3.2 Группы взрывоопасных смесей газов и паров с воздухом  по температуре самовоспламенения"
 },
 {
  "id": "7.3.29",
  "chapter": "Глава 7.3",
  "text": "7.3.29. Нижний концентрационный предел воспламенения некоторых взрывоопасных пылей, а также их температуры тления, воспламенения и самовоспламенения приведены в табл. 7.3.4."
 },
 {
  "id": "7.3.30",
  "chapter": "Глава 7.3",
  "text": "7.3.30. Категории и группы взрывоопасных смесей газов и паров с воздухом, а также температуры тления, воспламенения и самовоспламенения пыли, не включенных в табл. 7.3.3 и 7.3.4, определяются испытательными организациями в соответствии с их перечнем по ГОСТ 12.2.021-76. КЛАССИФИКАЦИЯ И МАРКИРОВКА ВЗРЫВОЗАЩИЩЕННОГО ЭЛЕКТРООБОРУДОВАНИЯ ПО ГОСТ 12.2.020-76*"
 },
 {
  "id": "7.3.31",
  "chapter": "Глава 7.3",
  "text": "7.3.31. Взрывозащищенное электрооборудование подразделяется по уровням и видам взрывозащиты, группам и температурным классам."
 },
 {
  "id": "7.3.32",
  "chapter": "Глава 7.3",
  "text": "7.3.32. Установлены следующие уровни взрывозащиты электрооборудования: \"электрооборудование повышенной надежности против взрыва\", \"взрывобезопасное электрооборудование\" и \"особовзрывобезопасное электрооборудование\". Уровень \"электрооборудование повышенной надежности против взрыва\" - взрывозащищенное электрооборудование, в котором взрывозащита обеспечивается только в признанном нормальном режиме работы. Знак уровня - 2. Уровень \"взрывобезопасное электрооборудование\" - взрывозащищенное электрооборудование, в котором взрывозащита обеспечивается как при нормальном режиме работы, так и при признанных вероятных повреждениях, определяемых условиями эксплуатации, кроме повреждений средств взрывозащиты. Знак уровня - 1. Уровень \"особовзрывобезопасное электрооборудование\" - взрывозащищенное электрооборудование, в котором по отношению к взрывобезопасному электрооборудованию приняты дополнительные средства взрывозащиты, предусмотренные стандартами на виды взрывозащиты. Знак уровня - 0."
 },
 {
  "id": "7.3.33",
  "chapter": "Глава 7.3",
  "text": "7.3.33. Взрывозащищенное электрооборудование может иметь следующие виды взрывозащиты: Таблица 7.3.3 Распределение взрывоопасных смесей по категориям и группам _____________ * Под рудничным метаном следует понимать рудничный газ, в котором кроме метана содержание газообразных углеводородов - гомологов метана С-С - не более 0,1 объемной доли, а водорода впробах газов из шпуров сразу после бурения - не более 0,002 объемной доли общего объема горючих газов. ______________ ** В промышленном метане содержание водорода может составлять до 0,15 объемной доли. Виды взрывозащиты, обеспечивающие различные уровни взрывозащиты, различаются средствами и мерами обеспечения взрывобезопасности, оговоренными в стандартах на соответствующие виды взрывозащиты."
 },
 {
  "id": "7.3.34",
  "chapter": "Глава 7.3",
  "text": "7.3.34. Взрывозащищенное электрооборудование в зависимости от области применения подразделяется на две группы (табл. 7.3.5)."
 },
 {
  "id": "7.3.35",
  "chapter": "Глава 7.3",
  "text": "7.3.35. Электрооборудование группы II, имеющее виды взрывозащиты \"взрывонепроницаемая оболочка\" и (или) \"искробезопасная электрическая цепь\", подразделяется на три подгруппы, соответствующие категориям взрывоопасных смесей согласно табл. 7.3.6."
 },
 {
  "id": "7.3.36",
  "chapter": "Глава 7.3",
  "text": "7.3.36. Электрооборудование группы II в зависимости от значения предельной температуры подразделяется на шесть температурных классов, соответствующих группам взрывоопасных смесей (табл. 7.3.7). Таблица 7.3.4 Нижний концентрационный предел воспламенения, температуры тления, воспламенения и самовоспламенения взрывоопасных пылей ____________________ * Температура самовоспламенения расплавленного вещества. Таблица 7.3.5 Группы взрывозащищенного электрооборудования по области его применения Таблица 7.3.6 Подгруппы электрооборудования группы II с видами взрывозащиты \"взрывонепроницаемая оболочка\" и (или) \"искробезопасная электрическая цепь\" Примечание. Знак II применяется для электрооборудования, не подразделяющегося на подгруппы. Таблица 7.3.7 Температурные классы электрооборудования группы II Предельная температура - наибольшая температура поверхностей взрывозащищенного электрооборудования, безопасная в отношении воспламенения окружающей взрывоопасной среды."
 },
 {
  "id": "7.3.37",
  "chapter": "Глава 7.3",
  "text": "7.3.37. В маркировку по взрывозащите электрооборудования в указанной ниже последовательности входят: знак уровня взрывозащиты электрооборудования (2, 1, 0); знак Ех, указывающий на соответствие электрооборудования стандартам на взрывозащищенное электрооборудование; знак вида взрывозащиты (d, i, q, o, s, e); знак группы или подгруппы электрооборудования (II, IIА, IIВ, IIС); знак температурного класса электрооборудования (Т1, Т2, ТЗ, Т4, Т5, Т6). В маркировке по взрывозащите могут иметь место дополнительные знаки и надписи в соответствии со стандартами на электрооборудование с отдельными видами взрывозащиты. Примеры маркировки взрывозащищенного электрооборудования приведены в табл. 7.3.8. Таблица 7.3.8 Примеры маркировки взрывозащищенного электрооборудования КЛАССИФИКАЦИЯ ВЗРЫВООПАСНЫХ ЗОН 7.3.38.Классификация взрывоопасных зон приведена в 7.3.40- 7.3.46. Класс взрывоопасной зоны, в соответствии с которым производится выбор электрооборудования, определяется технологами совместно с электриками проектной или эксплуатирующей организации."
 },
 {
  "id": "7.3.39",
  "chapter": "Глава 7.3",
  "text": "7.3.39. При определении взрывоопасных зон принимается, что а) взрывоопасная зона в помещении занимает весь объем помещения, если объем взрывоопасной смеси превышает 5% свободного объема помещения; б) взрывоопасной считается зона в помещении в пределах до 5 м по горизонтали и вертикали от технологического аппарата, из которого возможно выделение горючих газов или паров ЛВЖ, если объем взрывоопасной смеси равен или менее 5% свободного объема помещения (см. также 7.3.42, п. 2). Помещение за пределами взрывоопасной зоны следует считать невзрывоопасным, если нет других факторов, создающих в нем взрывоопасность; в) взрывоопасная зона наружных взрывоопасных установок ограничена размерами, определяемыми в 7.3.44. Примечания: 1. Объемы взрывоопасных газо- и паровоздушной смесей, а также время образования паровоздущной смеси определяются в соответствии с \"Указаниями по определению категории производств по взрывной, взрывопожарной и пожарной опасности\", утвержденными в установленном порядке. 2. В помещениях с производствами категорий А, Б и Е электрооборудование должно удовлетворять требованиям гл. 7.3 к электроустановкам во взрывоопасных зонах соответствующих классов."
 },
 {
  "id": "7.3.40",
  "chapter": "Глава 7.3",
  "text": "7.3.40. Зоны класса В-I - зоны, расположенные в помещениях, в которых выделяются горючие газы или пары ЛВЖ в таком количестве и с такими свойствами, что они могут образовать с воздухом взрывоопасные смеси при нормальных режимах работы, например при загрузке или разгрузке технологических аппаратов, хранении или переливании ЛВЖ, находящихся в открытых емкостях, и т. п."
 },
 {
  "id": "7.3.41",
  "chapter": "Глава 7.3",
  "text": "7.3.41. Зоны класса В-Iа - зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопасные смеси горючих газов (независимо от нижнего концентрационного предела воспламенения) или паров ЛВЖ с воздухом не образуются, а возможны только в результате аварий или неисправностей."
 },
 {
  "id": "7.3.42",
  "chapter": "Глава 7.3",
  "text": "7.3.42. Зоны класса В-Iб - зоны, расположенные в помещениях, в которых при нормальной эксплуатации взрывоопасные смеси горючих газов или паров ЛВЖ с воздухом не образуются, а возможны только в результате аварий или неисправностей и которые отличаются одной из следующих особенностей: 1. Горючие газы в этих зонах обладают высоким нижним концентрационным пределом воспламенения (15% и более) и резким запахом при предельно допустимых концентрациях по ГОСТ 12.1.005-88 (например, машинные залы аммиачных компрессорных и холодильных абсорбционных установок). 2. Помещения производств, связанных с обращением газообразного водорода, в которых по условиям технологического процесса исключается образование взрывоопасной смеси в объеме, превышающем 5% свободного объема помещения, имеют взрывоопасную зону только в верхней части помещения. Взрывоопасная зона  условно принимается от отметки 0,75 общей высоты помещения, считая от уровня пола, но не выше кранового пути, если таковой имеется (например, помещения электролиза воды, зарядные станции тяговых и статерных аккумуляторных батарей). Пункт 2 не распространяется на электромашинные помещения с турбогенераторами с водородным охлаждением при условии обеспечения электромашинного помещения вытяжной вентиляцией с естественным побуждением; эти электромашинные помещения имеют нормальную среду. К классу В-IБ относятся также зоны лабораторных и других помещений, в которых горючие газы и ЛВЖ имеются в небольших количествах, недостаточных для создания взрывоопасной смеси в объеме, превышающем 5% свободного объема помещения, и в которых работа с горючими газами и ЛВЖ производится без применения открытого пламени. Эти зоны не относятся к взрывоопасным, если работа с горючими газами и ЛВЖ производится в вытяжных шкафах или под вытяжными зонтами."
 },
 {
  "id": "7.3.43",
  "chapter": "Глава 7.3",
  "text": "7.3.43. Зоны класса В-Iг - пространства у наружных установок: технологических установок, содержащих горючие газы или ЛВЖ (за исключением наружных аммиачных компрессорных установок, выбор электрооборудования для которых производится согласно 7.3.64), надземных и подземных резервуаров с ЛВЖ или горючими газами (газгольдеры), эстакад для слива и налива ЛВЖ, открытых нефтеловушек, прудов-отстойников с плавающей нефтяной пленкой и т. п. К зонам класса В-Iг также относятся: пространства у проемов за наружными ограждающими конструкциями помещений со взрывоопасными зонами классов В-I, В-Iа и В-II (исключение - проемы окон с заполнением стеклоблоками); пространства у наружных ограждающих конструкций, если на них расположены устройства для выброса воздуха из систем вытяжной вентиляции помещений со взрывоопасными зонами любого класса или если они находятся в пределах наружной взрывоопасной зоны; пространства у предохранительных и дыхательных клапанов емкостей и технологических аппаратов с горючими газами и ЛВЖ."
 },
 {
  "id": "7.3.44",
  "chapter": "Глава 7.3",
  "text": "7.3.44. Для наружных взрывоопасных установок взрывоопасная зона класса В-Iг считается в пределах до: а) 0,5 м по горизонтали и вертикали от проемов за наружными ограждающими конструкциями помещений со взрывоопасными зонами классов В-I, В-Iа, В-II; б) 3 м по горизонтали и вертикали от закрытого технологического аппарата, содержащего горючие газы или ЛВЖ; от вытяжного вентилятора, установленного снаружи (на улице) и обслуживающего помещения со взрывоопасными зонами любого класса; в) 5 м по горизонтали и вертикали от устройств для выброса из предохранительных и дыхательных клапанов емкостей и технологических аппаратов с горючими газами или ЛВЖ, от расположенных на ограждающих конструкциях зданий устройств для выброса воздуха из систем вытяжной вентиляции помещений с взрывоопасными зонами любого класса; г) 8 м по горизонтали и вертикали от резервуаров с ЛВЖ или горючими газами (газгольдеры); при наличии обвалования - в пределах всей площади внутри обвалования; д) 20 м по горизонтали и вертикали от места открытого слива и налива для эстакад с открытым сливом и наливом ЛВЖ. Эстакады с закрытыми сливно-наливными устройствами, эстакады и опоры под трубопроводы для горючих газов и ЛВЖ не относятся к взрывоопасным, за исключением зон в пределах до 3 м по горизонтали и вертикали от запорной арматуры и фланцевых соединений трубопроводов, в пределах которых электрооборудование должно быть взрывозащищенным для соответствующих категории и группы взрывоопасной смеси."
 },
 {
  "id": "7.3.45",
  "chapter": "Глава 7.3",
  "text": "7.3.45. Зоны класса В-II - зоны, расположенные в помещениях, в которых выделяются переходящие во взвешенное состояние горючие пыли или волокна в таком количестве и с такими свойствами, что они способны образовать с воздухом взрывоопасные смеси при нормальных режимах работы (например, при загрузке и разгрузке технологических аппаратов)."
 },
 {
  "id": "7.3.46",
  "chapter": "Глава 7.3",
  "text": "7.3.46. Зоны класса В-IIа - зоны, расположенные в помещениях, в которых опасные состояния, указанные в 7.3.45, не имеют места при нормальной эксплуатации, а возможны только в результате аварий или неисправностей."
 },
 {
  "id": "7.3.47",
  "chapter": "Глава 7.3",
  "text": "7.3.47. Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата, в котором присутствуют или могут возникнуть взрывоопасные смеси, но технологический процесс ведется с применением открытого огня, раскаленных частей либо технологические аппараты имеют поверхности, нагретые до температуры самовоспламенения горючих газов, паров ЛВЖ, горючих пылей или волокон, не относятся в части их электрооборудования к взрывоопасным. Классификацию среды в помещениях или среды наружных установок за пределами указанной 5-метровой зоны следует определять в зависимости от технологических процессов, применяемых в этой среде. Зоны в помещениях и зоны наружных установок, в которых твердые, жидкие и газообразные горючие вещества сжигаются в качестве топлива или утилизируются путем сжигания, не относятся в части их электрооборудования к взрывоопасным."
 },
 {
  "id": "7.3.48",
  "chapter": "Глава 7.3",
  "text": "7.3.48. В помещениях отопительных котельных, встроенных в здания и предназначенных для работы на газообразном топливе или на жидком топливе с температурой вспышки 61°С и ниже, требуется предусматривать необходимый минимум взрывозащищенных светильников, включаемых перед началом работы котельной установки. Выключатели для светильников устанавливаются вне помещения котельной. Электродвигатели вентиляторов, включаемых перед началом работы котельной установки, и их пускатели, выключатели и др., если они размещены внутри помещений котельных установок, должны быть взрывозащищенными и соответствовать категории и группе взрывоопасной смеси. Проводка к вентиляционному электрооборудованию и светильникам должна соответствовать классу взрывоопасной зоны."
 },
 {
  "id": "7.3.49",
  "chapter": "Глава 7.3",
  "text": "7.3.49. При применении для окраски материалов, которые могут образовать взрывоопасные смеси, когда окрасочные и сушильные камеры располагаются в общем технологическом потоке производства, при соблюдении требований ГОСТ 12.3.005-75 зона относится к взрывоопасной в пределах до 5 м по горизонтали и вертикали от открытых проемов камер, если общая площадь этих камер не превышает 200 м при общей площади помещения до 2000 м или 10% при общей площади помещения более 2000 м. При бескамерной окраске изделий в общем технологическом потоке на открытых площадках при условии соблюдения требований ГОСТ 12.3.005-75 зона относится к взрывоопасной в пределах до 5 м по горизонтали и вертикали от края решетки и от окрашиваемых изделий, если площадь решеток не превышает 200 м при общей площади помещения до 2000 м или 10% при общей площади помещения более 2000 м. Если общая площадь окрасочных и сушильных камер или решеток превышает 200 м при общей площади помещения до 2000 м или 10% при общей площади помещения более 2000 м, размер взрывоопасной зоны определяется в зависимости от объема взрывоопасной смеси согласно 7.3.39. Класс взрывоопасности зон определяется по 7.3.40-7.3.42. Помещение за пределами взрывоопасной зоны следует считать невзрывоопасным, если нет других факторов, создающих в нем взрывоопасность. Зоны внутри окрасочных и сушильных камер следует приравнивать к зонам, расположенным внутри технологических аппаратов . Требования настоящего параграфа на эти зоны не распространяются."
 },
 {
  "id": "7.3.50",
  "chapter": "Глава 7.3",
  "text": "7.3.50. Зоны в помещениях вытяжных вентиляторов, обслуживающих взрывоопасные зоны любого класса, относятся к взрывоопасным зонам того же класса, что и обслуживаемые ими зоны. Для вентиляторов, установленных за наружными ограждающими конструкциями и обслуживающих взрывоопасные зоны классов В-I, В-Iа, В-II, электродвигатели применяются как для взрывоопасной зоны класса В-Iг, а для вентиляторов, обслуживающих взрывоопасные зоны классов В-Iб и В-IIа, - согласно табл. 7.3.10 для этих классов."
 },
 {
  "id": "7.3.51",
  "chapter": "Глава 7.3",
  "text": "7.3.51. Зоны в помещениях приточных вентиляторов, обслуживающих взрывоопасные зоны любого класса, не относятся к взрывоопасным, если приточные воздуховоды оборудованы самозакрывающимися обратными клапанами, не допускающими проникновения взрывоопасных смесей в помещения приточных вентиляторов при прекращении подачи воздуха. При отсутствии обратных клапанов помещения приточных вентиляторов имеют взрывоопасные зоны того же класса, что и обслуживаемые ими зоны."
 },
 {
  "id": "7.3.52",
  "chapter": "Глава 7.3",
  "text": "7.3.52. Взрывоопасные зоны, содержащие легкие несжиженные горючие газы или ЛВЖ, при наличии признаков класса В-I, допускается относить к классу В-Iа при условии выполнения следующих мероприятий: а) устройства системы вентиляции с установкой нескольких вентиляционных агрегатов. При аварийной остановке одного из них остальные агрегаты должны полностью обеспечить требуемую производительность системы вентиляции, а также достаточную равномерность действия вентиляции по всему объему помещения, включая подвалы, каналы и их повороты; Таблица 7.3.9 Класс зоны помещения, смежного со взрывоопасной зоной другого помещения б) устройства автоматической сигнализации, действующей при возникновении в любом пункте помещения концентрации горючих газов или паров ЛВЖ, не превышающей 20% нижнего концентрационного предела воспламенения, а для вредных взрывоопасных газов - также при приближении их концентрации к предельно допустимой по ГОСТ 12.1.005-88. Количество сигнальных приборов, их расположение, а также система их резервирования должны обеспечить безотказное действие сигнализации."
 },
 {
  "id": "7.3.53",
  "chapter": "Глава 7.3",
  "text": "7.3.53. В производственных помещениях без взрывоопасной зоны, отделенных стенами (с проемами или без них) от взрывоопасной зоны смежных помещений, следует принимать взрывоопасную зону, класс которой определяется в соответствии с табл. 7.3.9, размер зоны - до 5 м по горизонтали и вертикали от проема двери. Указания табл. 7.3.9. не распространяются на РУ, ТП, ПП и установки КИПиА, размещаемые в помещениях, смежных со взрывоопасными зонами помещений. Расположение РУ, ТП, ПП и установок КИПиА в помещениях, смежных со взрывоопасными зонами помещений, и в наружных взрывоопасных зонах предусматривается в соответствии с разделом \"Распределительные устройства, трансформаторные и преобразовательные подстанции\" (см. 7.3.78-7.3.91) ВЫБОР ЭЛЕКТРООБОРУДОВАНИЯ ДЛЯ ВЗРЫВООПАСНЫХ ЗОН. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "7.3.54",
  "chapter": "Глава 7.3",
  "text": "7.3.54. Электрооборудование, особенно с частями, искрящими при нормальной работе, рекомендуется выносить за пределы взрывоопасных зон, если это не вызывает особых затруднений при эксплуатации и не сопряжено с неоправданными затратами. В случае установки электрооборудования в пределах взрывоопасной зоны оно должно удовлетворять требованиям настоящей главы."
 },
 {
  "id": "7.3.55",
  "chapter": "Глава 7.3",
  "text": "7.3.55. Применение во взрывоопасных зонах переносных электроприемников (машин, аппаратов, светильников и т. п.) следует ограничивать случаями, когда их применение необходимо для нормальной эксплуатации."
 },
 {
  "id": "7.3.56",
  "chapter": "Глава 7.3",
  "text": "7.3.56. Взрывозащищенное электрооборудование, используемое в химически активных, влажных или пыльных средах, должно быть также защищено соответственно от воздействия химически активной среды, сырости и ныли."
 },
 {
  "id": "7.3.57",
  "chapter": "Глава 7.3",
  "text": "7.3.57. Взрывозащищенное электрооборудование, используемое в наружных установках, должно быть пригодно также и для работы на открытом воздухе или иметь устройство для защиты от атмосферных воздействий (дождя, снега, солнечного излучения и т. п.)."
 },
 {
  "id": "7.3.58",
  "chapter": "Глава 7.3",
  "text": "7.3.58. Электрические машины с защитой вида \"е\" допускается устанавливать только на механизмах, где они не будут подвергаться перегрузкам, частым пускам и реверсам. Эти машины должны иметь защиту от перегрузок с временем срабатывания не более времени . Здесь - время, в течение которого электрические машины нагреваются пусковым током от температуры, обусловленной длительной работой при номинальной нагрузке, до предельной температуры согласно табл. 7.3.7."
 },
 {
  "id": "7.3.59",
  "chapter": "Глава 7.3",
  "text": "7.3.59. Электрические машины и аппараты с видом взрывозащиты \"взрывонепроницаемая оболочка\" в средах со взрывоопасными смесями категории IIС должны быть установлены так, чтобы взрывонепроницаемые фланцевые зазоры не примыкали вплотную к какой-либо поверхности, а находились от нее на расстоянии не менее 50 мм."
 },
 {
  "id": "7.3.60",
  "chapter": "Глава 7.3",
  "text": "7.3.60. Взрывозащищенное электрооборудование, выполненное для работы во взрывоопасной смеси горючих газов или паров ЛВЖ с воздухом, сохраняет свои свойства, если находится в среде с взрывоопасной смесью тех категорий и группы, для которых выполнена его взрывозащита, или находится в среде с взрывоопасной смесью, отнесенной согласно табл. 7.3.1 и 7.3.2 к менее опасным категориям и группам."
 },
 {
  "id": "7.3.61",
  "chapter": "Глава 7.3",
  "text": "7.3.61. При установке взрывозащищенного электрооборудования с видом взрывозащиты \"заполнение или продувка оболочки под избыточным давлением\" должна быть выполнена система вентиляции и контроля избыточного давления, температуры и других параметров, а также должны быть осуществлены все мероприятия в соответствии с требованиями ГОСТ 22782.4 -78* и инструкции по монтажу и эксплуатации на конкретную электрическую машину или аппарат. Кроме того, должны быть выполнены следующие требования: 1. Конструкция фундаментных ям и газопроводов защитного газа должна исключать образование в них непродуваемых зон (мешков) с горючими газами или парами ЛВЖ. 2. Приточные газопроводы к вентиляторам, обеспечивающим электрооборудование защитным газом, должны прокладываться вне взрывоопасных зон. 3. Газопроводы для защитного газа могут прокладываться под полом помещений, в том числе и со взрывоопасными зонами, если приняты меры, исключающие попадание в эти газопроводы горючих жидкостей. 4. В вентиляционных системах для осуществления блокировок, контроля и сигнализации должны использоваться аппараты, приборы и другие устройства, указанные в инструкциях по монтажу и эксплуатации машины, аппарата. Замена их другими изделиями, изменение мест их установки и подключение без согласования с заводом-изготовителем машины, аппарата не допускаются. Таблица 7.3.10 Допустимый уровень взрывозащиты или степень защиты оболочки электрических машин (стационарных и передвижных) в зависимости от класса взрывоопасной зоны ________________ * До освоения электропромышленностью машин со степенью защиты оболочки IР54 разрешается применять машины со степенью защиты оболочки IР44."
 },
 {
  "id": "7.3.62",
  "chapter": "Глава 7.3",
  "text": "7.3.62. Электрические аппараты с масляным заполнением оболочки с токоведущими частями допускается применять на механизмах в местах, где отсутствуют толчки или приняты меры против выплескивания масла из аппарата."
 },
 {
  "id": "7.3.63",
  "chapter": "Глава 7.3",
  "text": "7.3.63. Во взрывоопасных зонах классов В-II и В-IIа рекомендуется применять электрооборудование, предназначенное для взрывоопасных зон со смесями горючих пылей или волокон с воздухом. При отсутствии такого электрооборудования допускается во взрывоопасных зонах класса В-II применять взрывозащищенное электрооборудование, предназначенное для работы в средах со взрывоопасными смесями газов и паров с воздухом, а в зонах класса В-IIа - электрооборудование общего назначения (без взрывозащиты), но имеющее соответствующую защиту оболочки от проникновения пыли. Применение взрывозащищенного электрооборудования, предназначенного для работы в средах взрывоопасных смесей газов и паров с воздухом, и электрооборудования общего назначения с соответствующей степенью защиты оболочки допускается при условии, если температура поверхности электрооборудования, на которую могут осесть горючие пыли или волокна (при работе электрооборудования с номинальной нагрузкой и без наслоения пыли), будет не менее чем на 50°С ниже температуры тления пыли для тлеющих пылей или не более двух третей температуры самовоспламенения для нетлеющих пылей."
 },
 {
  "id": "7.3.64",
  "chapter": "Глава 7.3",
  "text": "7.3.64. Взрывозащита электрооборудования наружных аммиачных компрессорных установок выбирается такой же, как и для аммиачных компрессорных установок, расположенных в помещениях. Электрооборудование должно быть защищено от атмосферных воздействий. Таблица 7.3.11 Допустимый уровень взрывозащиты или степень защиты оболочки электрических аппаратов и приборов в зависимости от класса взрывоопасной зоны ____________________ * Степень защиты оболочки аппаратов и приборов от проникновения воды (2-я цифра обозначения) допускается изменять в зависимости от условий среды, и которой они устанавливаются. Таблица 7.3.12 Допустимый уровень взрывозащиты или степень защиты электрических светильников в зависимости от класса взрывоопасной зоны ____________________ * Допускается изменение степени защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой устанавливаются светильники."
 },
 {
  "id": "7.3.65",
  "chapter": "Глава 7.3",
  "text": "7.3.65. Выбор электрооборудования для работы во взрывоопасных зонах должен производиться по табл. 7.3.10-7.3.12. При необходимости допускается обоснованная замена электрооборудования, указанного в таблицах, электрооборудованием с более высоким уровнем взрывозащиты и более высокой степенью защиты оболочки. Например, вместо электрооборудования уровня \"повышенная надежность против взрыва\" может быть установлено электрооборудование уровня \"взрывобезопасное\" или \"особовзрывобезопасное\". В зонах, взрывоопасность которых определяется горючими жидкостями, имеющими температуру вспышки выше 61°С (см. 7.3.12), может применяться любое взрывозащитное электрооборудование для любых категорий и группы с температурой нагрева поверхности, не превышающей температуру самовоспламенения данного вещества. ЭЛЕКТРИЧЕСКИЕ МАШИНЫ"
 },
 {
  "id": "7.3.66",
  "chapter": "Глава 7.3",
  "text": "7.3.66. Во взрывоопасных зонах любого класса могут применяться электрические машины с классом напряжения до 10 кВ при условии, что уровень их взрывозащиты или степень защиты оболочки по ГОСТ 17494-87 соответствуют табл. 7.3.10 или являются более высокими. Если отдельные части машины имеют различные уровни взрывозащиты или степени защиты оболочек, то все они должны быть не ниже указанных в табл. 7.3.10."
 },
 {
  "id": "7.3.67",
  "chapter": "Глава 7.3",
  "text": "7.3.67. Для механизмов, установленных во взрывоопасных зонах классов В-I, В-Iа и В-II, допускается применение электродвигателей без средств взрывозащиты при следующих условиях: а) электродвигатели должны устанавливаться вне взрывоопасных зон. Помещение, в котором устанавливаются электродвигатели, должно отделяться от взрывоопасной зоны несгораемой стеной без проемов и несгораемым перекрытием (покрытием) с пределом огнестойкости не менее 0,75 ч, иметь эвакуационный выход и быть обеспеченным вентиляцией с пятикратным обменом воздуха в час; б) привод механизма должен осуществляться при помощи вала, пропущенного через стену, с устройством в ней сальникового уплотнения. ЭЛЕКТРИЧЕСКИЕ АППАРАТЫ И ПРИБОРЫ"
 },
 {
  "id": "7.3.68",
  "chapter": "Глава 7.3",
  "text": "7.3.68. Во взрывоопасных зонах могут применяться электрические аппараты и приборы при условии, что уровень их взрывозащиты или степень защиты оболочки по ГОСТ 14255-69 соответствуют табл. 7.3.11 или являются более высокими."
 },
 {
  "id": "7.3.69",
  "chapter": "Глава 7.3",
  "text": "7.3.69. Во взрывоопасных зонах любого класса электрические соединители могут применяться при условии, если они удовлетворяют требованиям табл. 7.3.11 для аппаратов, искрящих при нормальной работе. Во взрывоопасных зонах классов В-Iб и ВIIа допускается применять соединители в оболочке со степенью защиты IP54 при условии, что разрыв у них происходит внутри закрытых розеток. Установка соединителей допускается только для включения периодически работающих электроприемников (например, переносных светильников). Число соединителей должно быть ограничено необходимым минимумом, и они должны быть расположены в местах, где образование взрывоопасных смесей наименее вероятно. Искробезопасные цепи могут коммутироваться соединителями общего назначения."
 },
 {
  "id": "7.3.70",
  "chapter": "Глава 7.3",
  "text": "7.3.70. Сборки зажимов рекомендуется выносить за пределы взрывоопасной зоны. В случае технической необходимости установки сборок во взрывоопасной зоне они должны удовлетворять требованиям табл. 7.3.11 для стационарных аппаратов, не искрящих при работе."
 },
 {
  "id": "7.3.71",
  "chapter": "Глава 7.3",
  "text": "7.3.71. Предохранители и выключатели осветительных цепей рекомендуется устанавливать вне взрывоопасных зон."
 },
 {
  "id": "7.3.72",
  "chapter": "Глава 7.3",
  "text": "7.3.72. При применении аппаратов и приборов с видом взрывозащиты \"искробезопасная электрическая цепь\" следует руководствоваться следующим: 1. Индуктивность и емкость искробезопасных цепей, в том числе и присоединительных кабелей (емкость и индуктивность которых определяются по характеристикам, расчетом или измерением), не должны превосходить максимальных значений, оговоренных в технической документации на эти цепи. Если документацией предписываются конкретный тип кабеля (провода) и его максимальная длина, то их изменение возможно только при наличии заключения испытательной организации по ГОСТ 12.2.021-76. 2. В искробезопасные цепи могут включаться изделия, которые предусмотрены технической документацией на систему и имеют маркировку \"В комплекте...\". Допускается включать в эти цепи серийно выпускаемые датчики общего назначения, не имеющие собственного источника тока, индуктивности и емкости и удовлетворяющие п. 4. К таким датчикам относятся серийно выпускаемые общего назначения термометры сопротивления, термопары, терморезисторы, фотодиоды и подобные им изделия, встроенные в защитные оболочки. 3. Цепь, состоящая из серийно выпускаемых общего назначения термопары и гальванометра (милливольтметра), является искробезопасной для любой взрывоопасной среды при условии, что гальванометр не содержит других электрических цепей, в том числе подсвета шкалы. 4. В искробезопасные цепи могут включаться серийно выпускаемые общего назначения переключатели, ключи, сборки зажимов и т. п. при условии, что выполняются следующие требования: а) к ним не подключены другие, искроопасные цепи; б) они закрыты крышкой и опломбированы; в) их изоляция рассчитана на трехкратное номинальное напряжение искробезопасной цепи, но не менее чем на 500 В. ЭЛЕКТРИЧЕСКИЕ ГРУЗОПОДЪЕМНЫЕ МЕХАНИЗМЫ"
 },
 {
  "id": "7.3.73",
  "chapter": "Глава 7.3",
  "text": "7.3.73. Электрооборудование кранов, талей, лифтов и т. п., находящихся во взрывоопасных зонах любого класса и участвующих в технологическом процессе, должно удовлетворять требованиям табл. 7.3.10 и 7.3.11 для передвижных установок."
 },
 {
  "id": "7.3.74",
  "chapter": "Глава 7.3",
  "text": "7.3.74. Электрооборудование кранов, талей, лифтов и т. п., находящихся во взрывоопасных зонах и не связанных непосредственно с технологическим процессом (например, монтажные краны и тали), должно иметь: а) во взрывоопасных зонах классов ВI и В-II - любой уровень взрывозащиты для соответствующих категорий и групп взрывоопасных смесей; б) во взрывоопасных зонах классов В-Iа и В-II -любой уровень взрывозащиты для соответствующих категорий и групп взрывоопасных смесей; б) во взрывоопасных зонах классов В-Iа и В-Iб - степень защиты оболочки не менее IРЗЗ; в) во взрывоопасных зонах классов В-IIа и В-Iг - степень защиты оболочки не менее IP44. Применение указанного электрооборудования допускается только при отсутствии взрывоопасных концентраций во время работы крана."
 },
 {
  "id": "7.3.75",
  "chapter": "Глава 7.3",
  "text": "7.3.75. Токоподводы к кранам, талям и т. п. во взрывоопасных зонах любого класса должны выполняться переносным гибким кабелем с медными жилами, с резиновой изоляцией, в резиновой маслобензиностойкой оболочке, не распространяющей горение. ЭЛЕКТРИЧЕСКИЕ СВЕТИЛЬНИКИ"
 },
 {
  "id": "7.3.76",
  "chapter": "Глава 7.3",
  "text": "7.3.76. Во взрывоопасных зонах могут применяться электрические светильники при условии, что уровень их взрывозащиты или степень защиты соответствуют табл. 7.3.12 или являются более высокими."
 },
 {
  "id": "7.3.77",
  "chapter": "Глава 7.3",
  "text": "7.3.77. В помещениях с взрывоопасными зонами любого класса со средой, для которой не имеется светильников необходимого уровня взрывозащиты, допускается выполнять освещение светильниками общего назначения (без средств взрывозащиты) одним из следующих способов: а) через неоткрывающиеся окна без фрамуг и форточек, снаружи здания, причем при одинарном остеклении окон светильники должны иметь защитные стекла или стеклянные кожухи; б) через специально устроенные в стене ниши с двойным остеклением и вентиляцией ниш с естественным побуждением наружным воздухом; в) через фонари специального типа со светильниками, установленными в потолке с двойным остеклением и вентиляцией фонарей с естественным побуждением наружным воздухом; г) в коробах, продуваемых под избыточным давлением чистым воздухом. В местах, где возможны поломки стекол, для застекления коробов следует применять небьющееся стекло; д) с помощью осветительных устройств с щелевыми световодами. РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА, ТРАНСФОРМАТОРНЫЕ И ПРЕОБРАЗОВАТЕЛЬНЫЕ ПОДСТАНЦИИ"
 },
 {
  "id": "7.3.78",
  "chapter": "Глава 7.3",
  "text": "7.3.78. РУ до 1 кВ и выше, ТП и ПП с электрооборудованием общего назначения (без средств взрывозащиты) запрещается сооружать непосредственно во взрывоопасных зонах любого класса. Они должны располагаться в отдельных помещениях, удовлетворяющих требованиям 7.3.79-7.3.86, или снаружи, вне взрывоопасных зон. Одиночные колонки и шкафы управления электродвигателями с аппаратами и приборами в исполнении, предусмотренном табл. 7.3.11, допускается устанавливать во взрывоопасных зонах любого класса. Количество таких колонок и шкафов рекомендуется по возможности ограничивать. За пределами взрывоопасных зон одиночные аппараты, одиночные колонки и шкафы управления следует применять без средств и взрывозащиты."
 },
 {
  "id": "7.3.79",
  "chapter": "Глава 7.3",
  "text": "7.3.79. Трансформаторы могут устанавливаться как внутри подстанции, так и снаружи здания, в котором расположена подстанция."
 },
 {
  "id": "7.3.80",
  "chapter": "Глава 7.3",
  "text": "7.3.80. РУ, ТП (в том числе КТП) и ПП допускается выполнять примыкающими двумя или тремя стенами к взрывоопасным зонам с легкими горючими газами и ЛВЖ классов В-Iа и В-Iб и к взрывоопасным зонам классов В-II и В-IIа. Запрещается их примыкание более чем одной стеной к взрывоопасной зоне класса В-I, а также к взрывоопасным зонам с тяжелыми или сжиженными горючими газами классов В-Iа и В-Iб."
 },
 {
  "id": "7.3.81",
  "chapter": "Глава 7.3",
  "text": "7.3.81. РУ, ТП и ПП запрещается размещать непосредственно над и под помещениями со взрывоопасными зонами любого класса (см. также гл. 4.2)."
 },
 {
  "id": "7.3.82",
  "chapter": "Глава 7.3",
  "text": "7.3.82. Окна РУ, ТП и ПП, примыкающих к взрывоопасной зоне, рекомендуется выполнять из стеклоблоков толщиной не менее 10 см."
 },
 {
  "id": "7.3.83",
  "chapter": "Глава 7.3",
  "text": "7.3.83. РУ, ТП (в том числе КТП) и ПП, примыкающие одной стеной к взрывоопасной зоне, рекомендуется выполнять при наличии взрывоопасных зон с легкими горючими газами и ЛВЖ классов В-I, В-Iа и В-Iб и при наличии взрывоопасных зон классов В-II и В-IIа."
 },
 {
  "id": "7.3.84",
  "chapter": "Глава 7.3",
  "text": "7.3.84. РУ, ТП (в том числе КТП) и ПП, питающие установки с тяжелыми или сжиженными горючими газами, как правило, должны сооружаться отдельно стоящими, на расстояниях от стен помещений, к которым примыкают взрывоопасные зоны классов В-I и В-Iа, и от наружных взрывоопасных установок согласно табл. 7.3.13. При технико-экономической нецелесообразности сооружения отдельно стоящих зданий для РУ, ТП и ПП допускается сооружение РУ, ТП и ПП, примыкающих одной стеной к взрывоопасной зоне. При этом в РУ, ТП и ПП уровень пола, а также дно кабельных каналов и приямков должны быть выше уровня пола смежного помещения с взрывоопасной зоной и поверхности окружающей земли не менее чем на 0,15 м. Это требование не распространяется на маслосборные ямы под трансформаторами. Должны быть также выполнены требования 7.3.85."
 },
 {
  "id": "7.3.85",
  "chapter": "Глава 7.3",
  "text": "7.3.85. РУ, ТП (в том числе КТП) и ПП, примыкающие одной и более стенами к взрывоопасной зоне, должны удовлетворять следующим требованиям: 1. РУ, ТП и ПП должны иметь собственную, независимую от помещений с взрывоопасными зонами приточно-вытяжную вентиляционную систему. Вентиляционная система должна быть выполнена таким образом, чтобы через вентиляционные отверстия в РУ, ТП и ПП не проникали взрывоопасные смеси (например, с помощью соответствующего расположения устройств для приточных и вытяжных систем). Таблица 7.3.13 Минимальное допустимое расстояние от отдельно стоящих ру, тп и пп до помещений со взрывоопасными зонами и наружных взрывоопасных установок ____________________ Примечания: 1. Расстояния, указанные в таблице, считаются от стен помещений, в которых взрывоопасная зона занимает весь объем помещения, от стенок резервуаров или от наиболее выступающих частей наружных взрывоопасных установок до стен закрытых и до ограждений открытых РУ, ТП и ПП. Расстояния до подземных резервуаров, а также до стен ближайших помещений, к которым примыкает взрывоопасная зона, занимающая неполный объем помещения, могут быть уменьшены на 50%. 2. Для рационального использования и экономии земель отдельно стоящие РУ, ТП и ПП (для помещений с взрывоопасными зонами и наружных взрывоопасных установок с легкими горючими газами и ЛВЖ, с горючими пылью или волокнами) допускается применять в порядке исключения, когда по требованиям технологии не представляется возможным применять РУ, ТП и ПП, примыкающие к взрывоопасной зоне. 3. Установки со сжиженным аммиаком следует относить к установкам с легкими горючими газами и ЛВЖ. 2. В РУ, ТП и ПП, примыкающих одной стеной к взрывоопасной зоне класса В-I, а также к взрывоопасным зонам с тяжелыми или сжиженными горючими газами классов В-Iа и В-Iб, должна быть предусмотрена приточная вентиляция с механическим побуждением с пятикратным обменом воздуха, в час, обеспечивающая в РУ, ТП и ПП небольшое избыточное давление, исключающее доступ в них взрывоопасных смесей. Приемные устройства для наружного воздуха должны размещаться в местах, где исключено образование взрывоопасных смесей. 3. Стены РУ, ТП и ПП, к которым примыкают взрывоопасные зоны, должны быть выполнены из несгораемого материала и иметь предел огнестойкости не менее 0,75 ч, быть пылегазонепроницаемыми, не иметь дверей и окон. 4. В стенах РУ, ТП и ПП, к которым примыкают взрывоопасные зоны с легкими горючими газами и ЛВЖ классов В-Iа и В-Iб, а также взрывоопасные зоны классов В-II и В-IIа, допускается устраивать отверстия для ввода кабелей и труб электропроводки в РУ, ТП и ПП. Вводные отверстия должны быть плотно заделаны несгораемыми материалами. Ввод кабелей и труб электропроводки в РУ, ТП и ПП из взрывоопасных зон класса В-I и из взрывоопасных зон с тяжелыми или сжиженными горючими газами классов В-Iа и В-Iб должен выполняться через наружные стены или через смежные стены помещений без взрывоопасных зон. 5. Выходы из РУ, ТП и ПП должны выполняться в соответствии со СНиП 21-01-97 \"Пожарная безопасность зданий и сооружений\" Госстроя России. 6. Расстояния по горизонтали и вертикали от наружных дверей и окон РУ, ТП и ПП до находящихся во взрывоопасных зонах классов В-I, В-Iа и В-II наружных дверей и окон помещений должны быть не менее 4 м до неоткрывающихся окон и не менее 6 м до дверей и открывающихся окон. Расстояние до окон, заполненных стеклоблоками толщиной 10 см и более, не нормируется."
 },
 {
  "id": "7.3.86",
  "chapter": "Глава 7.3",
  "text": "7.3.86. В ТП и ПП, примыкающих одной и более стенами к взрывоопасной зоне, как правило, следует применять трансформаторы с охлаждением негорючей жидкостью. Трансформаторы с масляным охлаждением должны размещаться в отдельных камерах. Двери камер должны быть с пределом огнестойкости не менее 0,6 ч, двери камер, оборудованных вентиляцией с механическим побуждением, должны иметь уплотнение притворов; выкатка трансформаторов должна быть предусмотрена только наружу. Герметичные трансформаторы с усиленным баком, без расширителя, с закрытыми вводами и выводными устройствами (например, трансформаторы КТП и КПП), с охлаждением негорючей жидкостью и маслом допускается размещать в общем помещении с РУ до 1 кВ и выше, не отделяя трансформаторы от РУ перегородками. Выкатка трансформаторов из помещений КТП и КПП должна быть предусмотрена наружу или в смежное помещение."
 },
 {
  "id": "7.3.87",
  "chapter": "Глава 7.3",
  "text": "7.3.87. Расстояния от наружных взрывоопасных установок и стен помещений, к которым примыкают взрывоопасные зоны всех классов, за исключением классов В-Iб и В-IIа, до отдельно стоящих РУ, ТП и ПП должны приниматься по табл. 7.3.13. Расстояния от стен помещений, к которым примыкают взрывоопасные зоны классов В-Iб и В-IIа, до отдельно стоящих РУ, ТП и ПП следует принимать в соответствии со СНиП II-89-80* (изд. 1995 г.) \"Генеральные планы промышленных предприятий\" Госстроя России в зависимости от степени огнестойкости зданий и сооружений."
 },
 {
  "id": "7.3.88",
  "chapter": "Глава 7.3",
  "text": "7.3.88. В отдельно стоящих РУ, ТП и ПП, питающих электроустановки с тяжелыми или сжиженными горючими газами и расположенных за пределами расстояний, указанных в табл. 7.3.13, не требуется выполнять подъем полов и предусматривать приточную вентиляцию с механическим побуждением."
 },
 {
  "id": "7.3.89",
  "chapter": "Глава 7.3",
  "text": "7.3.89. Если для отдельно стоящих РУ, ТП и ПП выполнены требования 7.3.84 и 7.3.85, п. 2.6 при наличии тяжелых или сжиженных горючих газов или 7.3.85, п. 6 при наличии легких горючих газов и ЛВЖ, то такие РУ, ТП и ПП допускается располагать на любом расстоянии от взрывоопасных установок, но не менее расстояния, указанного в СНиП II-89-80* (изд. 1995 г.) (см. также 7.3.87)."
 },
 {
  "id": "7.3.90",
  "chapter": "Глава 7.3",
  "text": "7.3.90. Прокладывать трубопроводы с пожаро- и взрывоопасными, а также с вредными и едкими веществами через РУ, ТП и ПП запрещается."
 },
 {
  "id": "7.3.91",
  "chapter": "Глава 7.3",
  "text": "7.3.91. К помещениям щитов и пультов управления КИПиА, примыкающим одной и более стенами к взрывоопасной зоне или отдельно стоящим, предъявляются те же требования, что и к аналогично размещаемым помещениям РУ. ЭЛЕКТРОПРОВОДКИ, ТОКОПРОВОДЫ И КАБЕЛЬНЫЕ ЛИНИИ"
 },
 {
  "id": "7.3.92",
  "chapter": "Глава 7.3",
  "text": "7.3.92. Во взрывоопасных зонах любого класса применение неизолированных проводников, в том числе токопроводов к кранам, талям и т. п., запрещается."
 },
 {
  "id": "7.3.93",
  "chapter": "Глава 7.3",
  "text": "7.3.93. Во взрывоопасных зонах классов В-I и В-Iа должны применяться провода и кабели с медными жилами. Во взрывоопасных зонах классов В-Iб, В-Iг, В-II и В-IIа допускается применение проводов и кабелей с алюминиевыми жилами."
 },
 {
  "id": "7.3.94",
  "chapter": "Глава 7.3",
  "text": "7.3.94. Проводники силовых, осветительных и вторичных цепей в сетях до 1 кВ во взрывоопасных зонах классов В-I, В-Iа, В-II и В-IIа должны быть защищены от перегрузок и КЗ, а их сечения должны выбираться в соответствии с гл. 3.1, но быть не менее сечения, принятого по расчетному току. Во взрывоопасных зонах классов В-Iб и В-Iг защита проводов и кабелей и выбор сечений должны производиться как для невзрывоопасных установок."
 },
 {
  "id": "7.3.95",
  "chapter": "Глава 7.3",
  "text": "7.3.95. Провода и кабели в сетях выше 1 кВ, прокладываемые во взрывоопасных зонах любого класса, должны быть проверены по нагреву током КЗ."
 },
 {
  "id": "7.3.96",
  "chapter": "Глава 7.3",
  "text": "7.3.96. Защита питающих линий и присоединенных к ним электроприемников выше 1 кВ должна удовлетворять требованиям гл. 3.2 и 5.3. Защита от перегрузок должна выполняться во всех случаях независимо от мощности электроприемника. В отличие от требований 5.3.46 и 5.3.49 защита от многофазных КЗ и от перегрузки должна предусматриваться двухрелейной."
 },
 {
  "id": "7.3.97",
  "chapter": "Глава 7.3",
  "text": "7.3.97. Проводники ответвлений к электродвигателям с короткозамкнутым ротором до 1 кВ должны быть во всех случаях (кроме находящихся во взрывоопасных зонах классов В-Iб и В-Iг) защищены от перегрузок, а сечения их должны допускать длительную нагрузку не менее 125% номинального тока электродвигателя."
 },
 {
  "id": "7.3.98",
  "chapter": "Глава 7.3",
  "text": "7.3.98. Для электрического освещения во взрывоопасных зонах класса В-I должны применяться двухпроводные групповые линии (см. также 7.3.135)."
 },
 {
  "id": "7.3.99",
  "chapter": "Глава 7.3",
  "text": "7.3.99. Во взрывоопасных зонах класса В-I в двухпроводных линиях с нулевым рабочим проводником должны быть защищены от токов КЗ фазный и нулевой рабочий проводники. Для одновременного отключения фазного и нулевого рабочего проводников должны применяться двухполюсные выключатели."
 },
 {
  "id": "7.3.100",
  "chapter": "Глава 7.3",
  "text": "7.3.100. Нулевые рабочие и нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных проводников."
 },
 {
  "id": "7.3.101",
  "chapter": "Глава 7.3",
  "text": "7.3.101. Гибкий токопровод до 1 кВ во взрывоопасных зонах любого класса следует выполнять переносным гибким кабелем с медными жилами, с резиновой изоляцией, в резиновой маслобензиностойкой оболочке, не распространяющей горение."
 },
 {
  "id": "7.3.102",
  "chapter": "Глава 7.3",
  "text": "7.3.102. Во взрывоопасных зонах любого класса могут применяться: а) провода с резиновой и поливинилхлоридной изоляцией; б) кабели с резиновой, поливинилхлоридной и бумажной изоляцией в резиновой, поливинилхлоридной и металлической оболочках. Применение кабелей с алюминиевой оболочкой во взрывоопасных зонах классов В-I и В-Iа запрещается. Применение проводов и кабелей с полиэтиленовой изоляцией или оболочкой запрещается во взрывоопасных зонах всех классов."
 },
 {
  "id": "7.3.103",
  "chapter": "Глава 7.3",
  "text": "7.3.103. Соединительные, ответвительные и проходные коробки для электропроводок должны: а) во взрывоопасной зоне класса В-I - иметь уровень \"взрывобезопасное электрооборудование\" и соответствовать категории и группе взрывоопасной смеси; б) во взрывоопасной зоне класса В-II - быть предназначенными для взрывоопасных зон со смесями горючих пылей или волокон с воздухом. Допускается применение коробок с уровнем \"взрывобезопасное электрооборудование\" с видом взрывозащиты \"взрывонепроницаемая оболочка\", предназначенных для газопаровоздушных смесей любых категорий и групп; в) во взрывоопасных зонах классов В-Iа и В-Iг - быть взрывозащитными для соответствующих категорий и групп взрывоопасных смесей. Для осветительных сетей допускается применение коробок в оболочке со степенью защиты IР65; г) во взрывоопасных зонах классов В-Iб и В-IIа - иметь оболочку со степенью защиты IP54. До освоения промышленностью коробок со степенью защиты оболочки IP54 могут применяться коробки со степенью защиты оболочки IP44."
 },
 {
  "id": "7.3.104",
  "chapter": "Глава 7.3",
  "text": "7.3.104. Ввод проложенных в трубе проводов в машины, аппараты, светильники и т. п. должен выполняться совместно с трубой, при этом в трубе на вводе должно быть установлено разделительное уплотнение, если в вводном устройстве машины, аппарата или светильника такое уплотнение отсутствует."
 },
 {
  "id": "7.3.105",
  "chapter": "Глава 7.3",
  "text": "7.3.105. При переходе труб электропроводки из помещения со взрывоопасной зоной класса В-I или В-Iа в помещение с нормальной средой, или во взрывоопасную зону другого класса, с другой категорией или группой взрывоопасной смеси, или наружу труба с проводами в местах прохода через стену должна иметь разделительное уплотнение в специально для этого предназначенной коробке. Во взрывоопасных зонах классов В-Iб, В-II и В-IIа установка разделительных уплотнений не требуется. Разделительные уплотнения устанавливаются: а) в непосредственной близости от места входа трубы во взрывоопасную зону; б) при переходе трубы из взрывоопасной зоны одного класса во взрывоопасную зону другого класса - в помещении взрывоопасной зоны более высокого класса; в) при переходе трубы из одной взрывоопасной зоны в другую такого же класса - в помещении взрывоопасной зоны с более высокими категорией и группой взрывоопасной смеси. Допускается установка разделительных уплотнений со стороны невзрывоопасной зоны или снаружи, если во взрывоопасной зоне установка разделительных уплотнений невозможна."
 },
 {
  "id": "7.3.106",
  "chapter": "Глава 7.3",
  "text": "7.3.106. Использование соединительных и ответвительных коробок для выполнения разделительных уплотнений не допускается."
 },
 {
  "id": "7.3.107",
  "chapter": "Глава 7.3",
  "text": "7.3.107. Разделительные уплотнения, установленные в трубах электропроводки, должны испытываться избыточным давлением воздуха 250 кПа (около 2,5 ат) в течение 3 мин. При этом допускается падение давления не более чем до 200 кПа (около 2 ат.)."
 },
 {
  "id": "7.3.108",
  "chapter": "Глава 7.3",
  "text": "7.3.108. Кабели, прокладываемые во взрывоопасных зонах любого класса открыто (на конструкциях, стенах, в каналах, туннелях и т. п.), не должны иметь наружных покровов и покрытий из горючих материалов (джут, битум, хлопчатобумажная оплетка и т. п.)."
 },
 {
  "id": "7.3.109",
  "chapter": "Глава 7.3",
  "text": "7.3.109. Длину кабелей выше 1 кВ, прокладываемых во взрывоопасных зонах любого класса, следует по возможности ограничивать."
 },
 {
  "id": "7.3.110",
  "chapter": "Глава 7.3",
  "text": "7.3.110. При прокладке кабелей во взрывоопасных зонах классов В-I и В-Iа с тяжелыми или сжиженными горючими газами следует, как правило, избегать устройства кабельных каналов. При необходимости устройства каналов они должны быть засыпаны песком. Допустимые длительные токи на кабели, засыпанные песком, должны приниматься по соответствующим таблицам гл. 1.3, как для кабелей, проложенных в воздухе, с учетом поправочных коэффициентов на число работающих кабелей по табл. 1.3.26."
 },
 {
  "id": "7.3.111",
  "chapter": "Глава 7.3",
  "text": "7.3.111. Во взрывоопасных зонах любого класса запрещается устанавливать соединительные и ответвительные кабельные муфты, за исключением искробезопасных цепей."
 },
 {
  "id": "7.3.112",
  "chapter": "Глава 7.3",
  "text": "7.3.112. Вводы кабелей в электрические машины и аппараты должны выполняться при помощи вводных устройств. Места вводов должны быть уплотнены. Ввод трубных электропроводок в машины и аппараты, имеющие вводы только для кабелей, запрещается. Во взрывоопасных зонах классов В-Iа и В-IIа для машин большой мощности, не имеющих вводных муфт, допускается концевые заделки всех видов устанавливать в шкафах со степенью защиты IP54, расположенных в местах, доступных лишь для обслуживающего персонала, и изолированных от взрывоопасной зоны (например, в фундаментных ямах, отвечающих требованиям 7.3.61)."
 },
 {
  "id": "7.3.113",
  "chapter": "Глава 7.3",
  "text": "7.3.113. Если во взрывоопасной зоне кабель проложен в стальной трубе, то при переходе трубы из этой зоны в невзрывоопасную зону или и помещение со взрывоопасной зоной другого класса либо с другими категорией или группой взрывоопасной смеси труба с кабелем в месте прохода через стену должна иметь разделительное уплотнение и удовлетворять требованиям 7.3.105 и 7.3.107. Разделительное уплотнение не ставится, если: а) труба с кабелем выходит наружу, а кабели прокладываются далее открыто; б) труба служит для защиты кабеля в местах возможных механических воздействий и оба конца ее находятся в пределах одной взрывоопасной зоны."
 },
 {
  "id": "7.3.114",
  "chapter": "Глава 7.3",
  "text": "7.3.114. Отверстия в стенах и в полу для прохода кабелей и труб электропроводки должны быть плотно заделаны несгораемыми материалами."
 },
 {
  "id": "7.3.115",
  "chapter": "Глава 7.3",
  "text": "7.3.115. Через взрывоопасные зоны любого класса, а также на расстояниях менее 5 м по горизонтали и вертикали от взрывоопасной зоны запрещается прокладывать не относящиеся к данному технологическому процессу (производству) транзитные электропроводки и кабельные линии всех напряжений. Допускается их прокладка на расстоянии менее 5 м по горизонтали и вертикали от взрывоопасной зоны при выполнении дополнительных защитных мероприятий, например прокладка в трубах, в закрытых коробах, в полах."
 },
 {
  "id": "7.3.116",
  "chapter": "Глава 7.3",
  "text": "7.3.116. В осветительных сетях в помещениях со взрывоопасной зоной класса В-I прокладка групповых линий запрещается. Разрешается прокладывать только ответвления от групповых линий. В помещениях со взрывоопасными зонами классов В-Iа, В-Iб, В-II и В-IIа групповые осветительные линии рекомендуется прокладывать также вне взрывоопасных зон. В случае затруднения в выполнении этой рекомендации (например, в производственных помещениях больших размеров) количество устанавливаемых во взрывоопасных зонах на этих линиях соединительных и ответвительных коробок должно быть по возможности минимальным."
 },
 {
  "id": "7.3.117",
  "chapter": "Глава 7.3",
  "text": "7.3.117. Электропроводки, присоединяемые к электрооборудованию с видом взрывозащиты \"искробезопасная электрическая цепь\", должны удовлетворять следующим требованиям: 1) искробезопасные цепи должны отделяться от других цепей с соблюдением требований ГОСТ 22782.5-78*; 2) использование одного кабеля для искробезопасных и искроопасных цепей не допускается; 3) провода искробезопасных цепей высокой частоты не должны иметь петель; 4) изоляция проводов искробезопасных цепей должна иметь отличительный синий цвет. Допускается маркировать синим цветом только концы проводов; 5) провода искробезопасных цепей должны быть защищены от наводок, нарушающих их искробезопасность."
 },
 {
  "id": "7.3.118",
  "chapter": "Глава 7.3",
  "text": "7.3.118. Допустимые способы прокладки кабелей и проводов во взрывоопасных зонах приведены в табл. 7.3.14."
 },
 {
  "id": "7.3.119",
  "chapter": "Глава 7.3",
  "text": "7.3.119. Применение шинопроводов во взрывоопасных зонах классов В-I, В-Iг, В-II и В-IIа запрещается. Таблица 7.3.14 Допустимые способы прокладки кабелей и проводов во взрывоопасных зонах Примечание. Для искробезопасных цепей во взрывоопасных зонах любого класса разрешаются все перечисленные в таблице способы прокладки проводов и кабелей. Во взрывоопасных зонах классов В-Iа и В-Iб применение шинопроводов допускается при выполнении следующих условий: а) шины должны быть изолированы; б) во взрывоопасных зонах класса В-Iа шины должны быть медными; в) неразъемные соединения шин должны быть выполнены сваркой или опрессовкой; г) болтовые соединения (например, в местах присоединения шин к аппаратам и между секциями) должны иметь приспособления, не допускающие самоотвинчивания; д) шинопроводы должны быть защищены металлическими кожухами, обеспечивающими степень защиты не менее IР31. Кожухи должны открываться только при помощи специальных (торцевых) ключей."
 },
 {
  "id": "7.3.120",
  "chapter": "Глава 7.3",
  "text": "7.3.120. Наружную прокладку кабелей между взрывоопасными зонами рекомендуется выполнять открыто: на эстакадах, тросах, по стенам зданий и т. п., избегая по возможности прокладки в подземных кабельных сооружениях (каналах, блоках, туннелях) и траншеях."
 },
 {
  "id": "7.3.121",
  "chapter": "Глава 7.3",
  "text": "7.3.121. По эстакадам с трубопроводами с горючими газами и ЛВЖ помимо кабелей, предназначенных для собственных нужд (для управления задвижками трубопроводов, сигнализации, диспетчеризации и т.п.), допускается прокладывать до 30 бронированных и небронированных силовых и контрольных кабелей, стальных водогазопроводных труб с изолированными проводами. Небронированные кабели должны прокладываться в стальных водо-газопроводных трубах или в стальных коробах. Бронированные кабели следует применять в резиновой, поливинилхлоридной и металлической оболочках, не распространяющих горение. Рекомендуется эти кабели выбирать без подушки. При атом стальные трубы электропроводки, стальные трубы и короба с небронированными кабелями и бронированные кабели следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами. Строительные конструкции эстакад и галерей должны соответствовать требованиям гл.2.3. При числе кабелей более 30 следует прокладывать их по кабельным эстакадам и галереям (см. гл. 2.3). Допускается сооружать кабельные эстакады и галереи на общих строительных конструкциях с трубопроводами с горючими газами и ЛВЖ при выполнении противопожарных мероприятий. Допускается прокладка небронированных кабелей."
 },
 {
  "id": "7.3.122",
  "chapter": "Глава 7.3",
  "text": "7.3.122. Кабельные эстакады могут пересекать эстакады с трубопроводами с горючими газами и ЛВЖ как сверху, так и снизу независимо от плотности по отношению к воздуху транспортируемых газов. При количестве кабелей до 15 в месте пересечения допускается не сооружать кабельных эстакад; кабели могут прокладываться в трубном блоке или в плотно закрывающемся стальном коробе с толщиной стенки короба не менее 1,5 мм."
 },
 {
  "id": "7.3.123",
  "chapter": "Глава 7.3",
  "text": "7.3.123. Кабельные эстакады и их пересечения с эстакадами трубопроводов с горючими газами и ЛВЖ должны удовлетворять следующим требованиям: 1. Все конструктивные элементы кабельных эстакад (стойки, настил, ограждения, крыша и др.) должны сооружаться из несгораемых материалов. 2. На участке пересечения плюс до 1,5 м в обе стороны от внешних габаритов эстакады с трубопроводами с горючими газами и ЛВЖ кабельная эстакада должна быть выполнена в виде закрытой галереи. Пол кабельной эстакады при прохождении ее ниже эстакады с трубопроводами с горючими газами и ЛВЖ должен иметь отверстия для выхода попавших внутрь нее тяжелых газов. Ограждающие конструкции кабельных эстакад, пересекающихся с эстакадами с трубопроводами с горючими газами и ЛВЖ, должны быть несгораемыми и соответствовать требованиям гл. 2.3. 3. На участке пересечения эстакады с трубопроводами с горючими газами и ЛВЖ не должны иметь ремонтных площадок и на трубопроводах не должно быть фланцевых соединений, компенсаторов, запорной арматуры и т. п. 4. В местах пересечения на кабелях не должны устанавливаться кабельные муфты. 5. Расстояние в свету между трубопроводами с горючими газами и ЛВЖ и кабельной эстакадой или трубным блоком с кабелями либо электротехническими коммуникациями должно быть не менее 0,5 м."
 },
 {
  "id": "7.3.124",
  "chapter": "Глава 7.3",
  "text": "7.3.124. Наружные кабельные каналы допускается сооружать на расстоянии не менее 1,5 м от стен помещений со взрывоопасными зонами всех классов. В месте входа во взрывоопасные зоны этих помещений каналы должны засыпаться песком по длине не менее 1,5 м."
 },
 {
  "id": "7.3.125",
  "chapter": "Глава 7.3",
  "text": "7.3.125. В кабельных каналах, проходящих во взрывоопасной зоне класса В-Iг или по территории от одной взрывоопасной зоны до другой, через каждые 100 м должны быть установлены песочные перемычки длиной не менее 1,5 м по верху."
 },
 {
  "id": "7.3.126",
  "chapter": "Глава 7.3",
  "text": "7.3.126. Во взрывоопасных зонах любого класса допускается прокладка кабелей в блоках. Выводные отверстия для кабелей из блоков и стыки блоков должны быть плотно заделаны несгораемыми материалами."
 },
 {
  "id": "7.3.127",
  "chapter": "Глава 7.3",
  "text": "7.3.127. Сооружение кабельных туннелей на предприятиях с наличием взрывоопасных зон не рекомендуется. При необходимости кабельные туннели могут сооружаться при выполнении следующих условий: 1. Кабельные туннели должны прокладываться, как правило, вне взрывоопасных зон. 2. При подходе к взрывоопасным зонам кабельные туннели должны быть отделены от них несгораемой перегородкой с пределом огнестойкости 0,75 ч. 3. Отверстия для кабелей и труб электропроводки, вводимых во взрывоопасную зону, должны быть плотно заделаны несгораемыми материалами. 4. В кабельных туннелях должны быть выполнены противопожарные мероприятия (см. 2.3.122). 5. Выходы из туннеля, а также выходы вентиляционных шахт туннеля должны находиться вне взрывоопасных зон."
 },
 {
  "id": "7.3.128",
  "chapter": "Глава 7.3",
  "text": "7.3.128. Открытые токопроводы до 1 кВ и выше гибкой и жесткой конструкций допускается прокладывать по территории предприятия со взрывоопасными зонами на специально для этого предназначенных эстакадах или опорах. Прокладывать открытые токопроводы на эстакадах с трубопроводами с горючими газами и ЛВЖ и эстакадах КИПиА запрещается."
 },
 {
  "id": "7.3.129",
  "chapter": "Глава 7.3",
  "text": "7.3.129. Токопроводы до 10 кВ в оболочке со степенью защиты IP54 могут прокладываться по территории предприятия со взрывоопасными зонами на специальных эстакадах, эстакадах с трубопроводами с горючими газами и ЛВЖ и эстакадах КИПиА, если отсутствует возможность вредных наводок на цепи КИПиА от токопроводов. Токопроводы следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами."
 },
 {
  "id": "7.3.130",
  "chapter": "Глава 7.3",
  "text": "7.3.130. Минимально допустимые расстояния от токопроводов до помещений со взрывоопасными зонами и до наружных взрывоопасных установок приведены в табл. 7.3.15."
 },
 {
  "id": "7.3.131",
  "chapter": "Глава 7.3",
  "text": "7.3.131. Допустимые расстояния от кабельных эстакад до помещений со взрывоопасными зонами и до наружных взрывоопасных установок: а) с транзитными кабелями - см. табл. 7.3.15; б) с кабелями, предназначенными только для данного производства (здания), - не нормируются. Таблица 7.3.15 Минимальное допустимое расстояние от токопроводов (гибких и жестких) и от кабельных эстакад с транзитными кабелями до помещений с взрывоопасными зонами и до наружных взрывоопасных установок Примечания: 1. Проезд пожарных автомобилей к кабельной эстакаде допускается с одной стороны эстакады. 2. Минимально допустимые расстояния 6 м применяются до зданий и сооружений I и II степеней огнестойкости со взрывоопасными производствами при соблюдении условий, оговоренных в СНиП по проектированию генеральных планов промышленных предприятий. 3. Расстояния, указанные в таблице, считаются от стен помещений со взрывоопасными зонами, от стенок резервуаров или от наиболее выступающих частей наружных установок. Торцы ответвлений от кабельных эстакад для подвода кабелей к помещениям со взрывоопасными зонами или к наружным взрывоопасным установкам могут примыкать непосредственно к стенам помещений со взрывоопасными зонами и к наружным взрывоопасным установкам. ЗАНУЛЕНИЕ И ЗАЗЕМЛЕНИЕ"
 },
 {
  "id": "7.3.132",
  "chapter": "Глава 7.3",
  "text": "7.3.132. На взрывоопасные зоны любого класса в помещениях и на наружные взрывоопасные установки распространяются приведенные в 1.7.38 требования о допустимости применения в электроустановках до 1 кВ глухозаземленной или изолированной нейтрали. При изолированной нейтрали должен быть обеспечен автоматический контроль изоляции сети с действием на сигнал и контроль исправности пробивного предохранителя."
 },
 {
  "id": "7.3.133",
  "chapter": "Глава 7.3",
  "text": "7.3.133. Во взрывоопасных зонах классов B-I, B-Iа и B-II рекомендуется применять защитное отключение (см. гл. 1.7). Во взрывоопасных зонах любого класса должно быть выполнено уравнивание потенциалов согласно 1.7.47."
 },
 {
  "id": "7.3.134",
  "chapter": "Глава 7.3",
  "text": "7.3.134. Во взрывоопасных зонах любого класса подлежат занулению (заземлению) также: а) во изменение 1.7.33 - электроустановки при всех напряжениях переменного и постоянного тока; б) электрооборудование, установленное на зануленных (заземленных) металлических конструкциях, которые в соответствии с 1.7.48, п. 1 в невзрывоопасных зонах разрешается не занулять (не заземлять). Это требование не относится к электрооборудованию, установленному внутри зануленных (заземленных) корпусов шкафов и пультов. В качестве нулевых защитных (заземляющих) проводников должны быть использованы проводники, специально предназначенные для этой цели."
 },
 {
  "id": "7.3.135",
  "chapter": "Глава 7.3",
  "text": "7.3.135. В электроустановках до 1 кВ с глухозаземленной нейтралью зануление электрооборудования должно осуществляться: а) в силовых сетях во взрывоопасных зонах любого класса - отдельной жилой кабеля или провода; б) в осветительных сетях во взрывоопасных зонах любого класса, кроме класса B-I, - на участке от светильника до ближайшей ответвительной коробки - отдельным проводником, присоединенным к нулевому рабочему проводнику в ответвительной коробке; в) в осветительных сетях во взрывоопасной зоне класса B-I - отдельным проводником, проложенным от светильника до ближайшего группового щитка; г) на участке сети от РУ и ТП, находящихся вне взрывоопасной зоны, до щита, сборки, распределительного пункта и т. п., также находящихся вне взрывоопасной зоны, от которых осуществляется питание электроприемников, расположенных во взрывоопасных зонах любого класса, допускается в качестве нулевого защитного проводника использовать алюминиевую оболочку питающих кабелей."
 },
 {
  "id": "7.3.136",
  "chapter": "Глава 7.3",
  "text": "7.3.136. Нулевые защитные проводники во всех звеньях сети должны быть проложены в общих оболочках, трубах, коробах, пучках с фазными проводниками."
 },
 {
  "id": "7.3.137",
  "chapter": "Глава 7.3",
  "text": "7.3.137. В электроустановках до 1 кВ и выше с изолированной нейтралью заземляющие проводники допускается прокладывать как в общей оболочке с фазными, так и отдельно от них. Магистрали заземления должны быть присоединены к заземлителям в двух или более разных местах и по возможности с противоположных концов помещения."
 },
 {
  "id": "7.3.138",
  "chapter": "Глава 7.3",
  "text": "7.3.138. Использование металлических конструкций зданий, конструкций производственного назначения, стальных труб электропроводки, металлических оболочек кабелей и т. п. в качестве нулевых защитных (заземляющих) проводников допускается только как дополнительное мероприятие."
 },
 {
  "id": "7.3.139",
  "chapter": "Глава 7.3",
  "text": "7.3.139. В электроустановках до 1 кВ с глухозаземленной  нейтралью в целях обеспечения автоматического отключения аварийного участка проводимость нулевых защитных проводников должна быть выбрана такой, чтобы при замыкании на корпус или нулевой защитный проводник возникал ток КЗ, превышающий не менее чем в 4 раза номинальный ток плавкой вставки ближайшего предохранителя и не менее чем в 6 раз ток расцепителя автоматического выключателя, имеющего обратнозависимую от тока характеристику. При защите сетей автоматическими выключателями, имеющими только электромагнитный расцепитель (без выдержки времени), следует руководствоваться требованиями, касающимися кратности тока КЗ и приведенными в 1.7.79."
 },
 {
  "id": "7.3.140",
  "chapter": "Глава 7.3",
  "text": "7.3.140. Расчетная проверка полного сопротивления петли фаза - нуль в электроустановках напряжением до 1 кВ с глухозаземленной нейтралью должна предусматриваться для всех электроприемников, расположенных во взрывоопасных зонах классов B-I и B-II, и выборочно (но не менее 10% общего количества) для электроприемников, расположенных во взрывоопасных зонах классов B-Iа, B-Iб, B-Iг и ВIIа и имеющих наибольшее сопротивление петли фаза - нуль."
 },
 {
  "id": "7.3.141",
  "chapter": "Глава 7.3",
  "text": "7.3.141. Проходы специально проложенных нулевых защитных (заземляющих) проводников через стены помещений со взрывоопасными зонами должны производиться в отрезках труб или в проемах. Отверстия труб и проемов должны быть уплотнены несгораемыми материалами. Соединение нулевых защитных (заземляющих) проводников в местах проходов не допускается. МОЛНИЕЗАЩИТА И ЗАЩИТА ОТ СТАТИЧЕСКОГО ЭЛЕКТРИЧЕСТВА"
 },
 {
  "id": "7.3.142",
  "chapter": "Глава 7.3",
  "text": "7.3.142. Защита зданий, сооружений и наружных установок, имеющих взрывоопасные зоны, от прямых ударов молнии и вторичных ее проявлений должна выполняться в соответствии с РД 34.21.122-87 \"Инструкция по устройству молниезащиты зданий и сооружений\" Минэнерго СССР."
 },
 {
  "id": "7.3.143",
  "chapter": "Глава 7.4",
  "text": "7.3.143. Защита установок от статического электричества должна выполняться в соответствии с действующими нормативными документами. Глава 7.4 ЭЛЕКТРОУСТАНОВКИ В ПОЖАРООПАСНЫХ ЗОНАХ ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "7.4.1",
  "chapter": "Глава 7.4",
  "text": "7.4.1. Настоящая глава Правил распространяется на электроустановки, размещаемые в пожароопасных зонах внутри и вне помещений. Эти электроустановки должны удовлетворять также требованиям других разделов Правил в той мере, в какой они не изменены настоящей главой. Выбор и установка электрооборудования (машин, аппаратов, устройств) и сетей для пожароопасных зон выполняются в соответствии с настоящей главой Правил на основе классификации горючих материалов (жидкостей, пылей и волокон). Требования к электроустановкам жилых и общественных зданий приведены в гл. 7.1, а к электроустановкам зрелищных предприятий, клубных учреждений и спортивных сооружений - в гл. 7.2. ОПРЕДЕЛЕНИЯ. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "7.4.2",
  "chapter": "Глава 7.4",
  "text": "7.4.2. Пожароопасной зоной называется пространство внутри и вне помещений, в пределах которого постоянно или периодически обращаются горючие (сгораемые) вещества и в котором они могут находиться при нормальном технологическом процессе или при его нарушениях. Классификация пожароопасных зон приведена в 7.4.3-7.4.6. 7.4.3.Зоны класса П-I - зоны, расположенные в помещениях, в которых обращаются горючие жидкости с температурой вспышки выше 61°С (см. 7.3.12)."
 },
 {
  "id": "7.4.4",
  "chapter": "Глава 7.4",
  "text": "7.4.4. Зоны класса П-II- зоны, расположенные в помещениях, в которых выделяются горючие пыль или волокна с нижним концентрационным пределом воспламенения более 65 г/м к объему воздуха."
 },
 {
  "id": "7.4.5",
  "chapter": "Глава 7.4",
  "text": "7.4.5. Зоны класса П-IIа - зоны, расположенные в помещениях, в которых обращаются твердые горючие вещества."
 },
 {
  "id": "7.4.6",
  "chapter": "Глава 7.4",
  "text": "7.4.6. Зоны класса П-III -расположенные вне помещения зоны, в которых обращаются горючие жидкости с температурой вспышки выше 61°С или твердые горючие вещества."
 },
 {
  "id": "7.4.7",
  "chapter": "Глава 7.4",
  "text": "7.4.7. Зоны в помещениях и зоны наружных установок в пределах до 5 м по горизонтали и вертикали от аппарата, в которых постоянно или периодически обращаются горючие вещества, но технологический процесс ведется с применением открытого огня, раскаленных частей либо технологические аппараты имеют поверхности, нагретые до температуры самовоспламенения горючих паров, пылей или волокон, не относятся в части их электрооборудования к пожароопасным. Класс среды в помещениях или среды наружных установок за пределами указанной 5-метровой зоны следует определять в зависимости от технологических процессов, применяемых в этой среде. Зоны в помещениях и зоны наружных установок, в которых твердые, жидкие и газообразные горючие вещества сжигаются в качестве топлива или утилизируются путем сжигания, не относятся в части их электрооборудования к пожароопасным."
 },
 {
  "id": "7.4.8",
  "chapter": "Глава 7.4",
  "text": "7.4.8. Зоны в помещениях вытяжных вентиляторов, а также в помещениях приточных вентиляторов (если приточные системы работают с применением рециркуляции воздуха), обслуживающих помещения с пожароопасными зонами класса П-II, относятся также к пожароопасным зонам класса П-II. Зоны в помещениях вентиляторов местных отсосов относятся к пожароопасным зонам того же класса, что и обслуживаемая ими зона. Для вентиляторов, установленных за наружными ограждающими конструкциями и обслуживающих пожароопасные зоны класса П-II и пожароопасные зоны любого класса местных отсосов, электродвигатели выбираются как для пожароопасной зоны класса П-III."
 },
 {
  "id": "7.4.9",
  "chapter": "Глава 7.4",
  "text": "7.4.9. Определение границ и класса пожароопасных зон должно производиться технологами совместно с электриками проектной или эксплуатационной организации. В помещениях с производствами (и складов) категории В электрооборудование должно удовлетворять, как правило, требованиям гл. 7.4 к электроустановкам в пожароопасных зонах соответствующего класса."
 },
 {
  "id": "7.4.10",
  "chapter": "Глава 7.4",
  "text": "7.4.10. При размещении в помещениях или наружных установках единичного пожароопасного оборудования, когда специальные меры против распространения пожара не предусмотрены, зона в пределах до 3 м по горизонтали и вертикали от этого оборудования является пожароопасной."
 },
 {
  "id": "7.4.11",
  "chapter": "Глава 7.4",
  "text": "7.4.11. При выборе электрооборудования, устанавливаемого в пожароопасных зонах, необходимо учитывать также условия окружающей среды (химическую активность, атмосферные осадки и т.п.)."
 },
 {
  "id": "7.4.12",
  "chapter": "Глава 7.4",
  "text": "7.4.12. Неподвижные контактные соединения в пожароопасных зонах любого класса должны выполняться сваркой, опрессовкой, пайкой, свинчиванием или иным равноценным способом. Разборные контактные соединения должны быть снабжены приспособлением для предотвращения самоотвинчивания."
 },
 {
  "id": "7.4.13",
  "chapter": "Глава 7.4",
  "text": "7.4.13. Защита зданий, сооружений и наружных установок, содержащих пожароопасные зоны, от прямых ударов молнии и вторичных ее проявлений, а также заземление установленного в них оборудования (металлических сосудов, трубопроводов и т. п.), содержащего горючие жидкости, порошкообразные или волокнистые материалы и т. п., для предотвращения искрения, обусловленного статическим электричеством, должны выполняться в соответствии с действующими нормативами по проектированию и устройству молниезащиты зданий и сооружений и защиты установок от статического электричества. В пожароопасных зонах любого класса должны быть предусмотрены меры для снятия статических зарядов с оборудования."
 },
 {
  "id": "7.4.14",
  "chapter": "Глава 7.4",
  "text": "7.4.14. Заземление электрооборудования в пожароопасных зонах должно выполняться в соответствии с гл. 1.7. ЭЛЕКТРИЧЕСКИЕ МАШИНЫ"
 },
 {
  "id": "7.4.15",
  "chapter": "Глава 7.4",
  "text": "7.4.15. В пожароопасных зонах любого класса могут применяться электрические машины с классами напряжения до 10 кВ при условии, что их оболочки имеют степень защиты по ГОСТ 17494-72* не менее указанной в табл. 7.4.1. В пожароопасных зонах любого класса могут применяться электрические машины, продуваемые чистым воздухом с вентиляцией по замкнутому или разомкнутому циклу. При вентиляции по замкнутому циклу в системе вентиляции должно быть предусмотрено устройство для компенсации потерь воздуха и создания избыточного давления в машинах и воздуховодах. Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой машины устанавливаются. До освоения электропромышленностью крупных синхронных машин, машин постоянного тока и статических преобразовательных агрегатов в оболочке со степенью зашиты IP44 допускается применять в пожароопасных зонах класса П-IIа машины и агрегаты со степенью защиты оболочки не менее IP20."
 },
 {
  "id": "7.4.16",
  "chapter": "Глава 7.4",
  "text": "7.4.16. Воздух для вентиляции электрических машин не должен содержать паров и пыли горючих веществ. Выброс отработавшего воздуха при разомкнутом цикле вентиляции в пожароопасную зону не допускается. Таблица 7.4.1 Минимальные допустимые степени защиты оболочек электрических машин в зависимости от класса пожароопасной зоны ____________ * До освоения электропромышленностью машин со степенью защиты оболочки IP54 могут применяться машины со степенью защиты оболочки IP44."
 },
 {
  "id": "7.4.17",
  "chapter": "Глава 7.4",
  "text": "7.4.17. Электрооборудование переносного электрифицированного инструмента в пожароопасных зонах любого класса должно быть со степенью защиты оболочки не менее IP44; допускается степень защиты оболочки IP33 при условии выполнения специальных технологических требований к ремонту оборудования в пожароопасных зонах."
 },
 {
  "id": "7.4.18",
  "chapter": "Глава 7.4",
  "text": "7.4.18. Электрические машины с частями, нормально искрящими по условиям работы (например, электродвигатели с контактными кольцами), должны располагаться на расстоянии не менее 1 м от мест размещения горючих веществ или отделяться от них несгораемым экраном."
 },
 {
  "id": "7.4.19",
  "chapter": "Глава 7.4",
  "text": "7.4.19. Для механизмов, установленных в пожароопасных зонах, допускается применение электродвигателей с меньшей степенью защиты оболочки, чем указано в табл. 7.4.1, при следующих условиях: электродвигатели должны устанавливаться вне пожароопасных зон; привод механизма должен осуществляться при помощи вала, пропущенного через стену, с устройством в ней сальникового уплотнения. ЭЛЕКТРИЧЕСКИЕ АППАРАТЫ И ПРИБОРЫ"
 },
 {
  "id": "7.4.20",
  "chapter": "Глава 7.4",
  "text": "7.4.20. В пожароопасных зонах могут применяться электрические аппараты, приборы, шкафы и сборки зажимов, имеющие степень защиты оболочки по ГОСТ 14255-69* не менее указанной в табл. 7.4.2. Таблица 7.4.2 Минимальные допустимые степени защиты оболочек электрических аппаратов, приборов, шкафов и сборок зажимов в зависимости от класса пожароопасной зоны __________ * При установке в них аппаратов и приборов, искрящих по условиям работы. До освоения электропромышленностью шкафов со степенью защиты оболочки IP54 могут применяться шкафы со степенью защиты оболочки IP44. ** При установке в них аппаратов и приборов, не искрящих по условиям работы. Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой аппараты и приборы устанавливаются."
 },
 {
  "id": "7.4.21",
  "chapter": "Глава 7.4",
  "text": "7.4.21. Аппараты и приборы, устанавливаемые в шкафах, могут иметь меньшую степень защиты оболочки, чем указано в табл. 7.4.2 (в том числе исполнение IP00), при условии, что шкафы имеют степень защиты оболочки не ниже указанной в табл. 7.4.2 для данной пожароопасной зоны."
 },
 {
  "id": "7.4.22",
  "chapter": "Глава 7.4",
  "text": "7.4.22. В пожароопасных зонах любого класса могут применяться аппараты, приборы, шкафы и сборки зажимов, продуваемые чистым воздухом под избыточным давлением."
 },
 {
  "id": "7.4.23",
  "chapter": "Глава 7.4",
  "text": "7.4.23. В пожароопасных зонах любого класса могут применяться аппараты и приборы в маслонаполненном исполнении (за исключением кислородных установок и подъемных механизмов, где применение этих аппаратов и приборов запрещается)."
 },
 {
  "id": "7.4.24",
  "chapter": "Глава 7.4",
  "text": "7.4.24. Щитки и выключатели осветительных сетей рекомендуется выносить из пожароопасных зон любого класса, если это не вызывает существенного удорожания и расхода цветных металлов. Электроустановки запираемых складских помещений, в которых есть пожароопасные зоны любого класса, должны иметь аппараты для отключения извне силовых и осветительных сетей независимо от наличия отключающих аппаратов внутри помещений. Отключающие аппараты должны быть установлены в ящике из несгораемого материала с приспособлением для пломбирования на ограждающей конструкции из несгораемого материала, а при ее отсутствии - на отдельной опоре. Отключающие аппараты должны быть доступны для обслуживания в любое время суток."
 },
 {
  "id": "7.4.25",
  "chapter": "Глава 7.4",
  "text": "7.4.25. Если в пожароопасных зонах любого класса по условиям производства необходимы электронагревательные приборы, то нагреваемые рабочие части их должны быть защищены от соприкосновения с горючими веществами, а сами приборы установлены на поверхности из негорючего материала. Для защиты от теплового излучения электронагревательных приборов необходимо устанавливать экраны из несгораемых материалов. В пожароопасных зонах любого класса складских помещений, а также в зданиях архивов, музеев, галерей, библиотек (кроме специально предназначенных помещений, например буфетов) применение электронагревательных приборов запрещается. ЭЛЕКТРИЧЕСКИЕ ГРУЗОПОДЪЕМНЫЕ МЕХАНИЗМЫ"
 },
 {
  "id": "7.4.26",
  "chapter": "Глава 7.4",
  "text": "7.4.26. Степень защиты оболочки электрооборудования, применяемого для кранов, талей и аналогичных им механизмов, должна соответствовать табл. 7.4.1-7.4.3."
 },
 {
  "id": "7.4.27",
  "chapter": "Глава 7.4",
  "text": "7.4.27. Токоподвод подъемных механизмов (кранов, талей и т. п.) в пожароопасных зонах классов П-I и П-II должен выполняться переносным гибким кабелем с медными жилами, с резиновой изоляцией, в оболочке, стойкой к окружающей среде. В пожароопасных зонах классов П-IIа и П-III допускается применение троллеев и троллейных шинопроводов, но они не должны быть расположены над местами размещения горючих веществ. Таблица 7.4.3 Минимальные допустимые степени защиты светильников в зависимости от класса пожароопасной зоны Примечание. Допускается изменять степень защиты оболочки от проникновения воды (2-я цифра обозначения) в зависимости от условий среды, в которой устанавливаются светильники. РАСПРЕДЕЛИТЕЛЬНЫЕ УСТРОЙСТВА, ТРАНСФОРМАТОРНЫЕ И ПРЕОБРАЗОВАТЕЛЬНЫЕ ПОДСТАНЦИИ"
 },
 {
  "id": "7.4.28",
  "chapter": "Глава 7.4",
  "text": "7.4.28. Установка РУ до 1 кВ и выше в пожароопасных зонах любого класса не рекомендуется. При необходимости установки РУ в пожароопасных зонах степень защиты его элементов (шкафов и т. п.) должна соответствовать табл. 7.4.2."
 },
 {
  "id": "7.4.29",
  "chapter": "Глава 7.4",
  "text": "7.4.29. В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а также зданий и помещений архивов, музеев, картинных галерей, библиотек, допускается на участках, огражденных сетками, открытая установка КТП, КПП с трансформаторами сухими или с негорючим заполнением, а также комплектных конденсаторных установок (ККУ) с негорючим заполнением конденсаторов. При этом степень защиты оболочки шкафов КТП, КПП и ККУ должна быть не менее IR41. Расстояние от КТП, КПП и ККУ до ограждения принимается в соответствии с гл. 4.2. В пожароопасных зонах любого класса, за исключением пожароопасных зон в складских помещениях, а также помещений архивов, музеев, картинных галерей, библиотек, могут размещаться встроенные или пристроенные КТП и КПП с маслонаполненными трансформаторами и подстанции с маслонаполненными трансформаторами в закрытых камерах, сооружаемые в соответствии с требованиями гл. 4.2 и 7.4.30."
 },
 {
  "id": "7.4.30",
  "chapter": "Глава 7.4",
  "text": "7.4.30. Подстанции с маслонаполненными трансформаторами могут быть встроенными или пристроенными при выполнении следующих условий: 1. Двери и вентиляционные отверстия камер трансформаторов с масляным заполнением не должны выходить в пожароопасные зоны. 2. Отверстия в стенах и полу в местах прохода кабелей и труб электропроводки должны быть плотно заделаны несгораемыми материалами. 3. Выход из подстанции с маслонаполненными трансформаторами, установленными в камерах, в пожароопасную зону может быть выполнен только из помещения РУ до 1 кВ. При этом дверь должна быть самозакрывающейся и иметь предел огнестойкости не менее 0,6 ч. 4. Выход из помещений КТП и КПП в пожароопасную зону, а также транспортировка трансформаторов КТП и КПП через пожароопасную зону допускаются. При этом дверь предусматривается, как указано в п. 3, а ворота - с пределом огнестойкости не менее 0,6 ч. Примечание. РУ, ТП, ПП считаются встроенными, если имеют две или три стены (перегородки), общие со смежными помещениями с пожароопасными зонами, и пристроенными, если имеют только одну стену (перегородку), общую с указанными помещениями."
 },
 {
  "id": "7.4.31",
  "chapter": "Глава 7.4",
  "text": "7.4.31. Электрооборудование с масляным заполнением (трансформаторы, батареи конденсаторов, выключатели и т. п.) может устанавливаться на расстоянии не менее 0,8 м от наружной стены здания с пожароопасными зонами при условии, что расстояние по горизонтали и вертикали от проемов в стене здания до установленного электрооборудования будет не менее 4 м. ЭЛЕКТРИЧЕСКИЕ СВЕТИЛЬНИКИ"
 },
 {
  "id": "7.4.32",
  "chapter": "Глава 7.4",
  "text": "7.4.32. В пожароопасных зонах должны применяться светильники, имеющие степень защиты не менее указанной в табл. 7.4.3."
 },
 {
  "id": "7.4.33",
  "chapter": "Глава 7.4",
  "text": "7.4.33. Конструкция светильников с лампами ДРЛ должна исключать выпадание из них ламп. Светильники с лампами накаливания должны иметь сплошное силикатное стекло, защищающее лампу. Они не должны иметь отражателей и рассеивателей из сгораемых материалов. В пожароопасных зонах любого класса складских помещений светильники с люминесцентными лампами не должны иметь отражателей и рассеивателей из горючих материалов."
 },
 {
  "id": "7.4.34",
  "chapter": "Глава 7.4",
  "text": "7.4.34. Электропроводка внутри светильников с лампами накаливания и ДРЛ до места присоединения внешних проводников должна выполняться термостойкими проводами."
 },
 {
  "id": "7.4.35",
  "chapter": "Глава 7.4",
  "text": "7.4.35. Переносные светильники в пожароопасных зонах любого класса должны иметь степень защиты не менее IP54; стеклянный колпак светильника должен быть защищен металлической сеткой. ЭЛЕКТРОПРОВОДКИ, ТОКОПРОВОДЫ, ВОЗДУШНЫЕ И КАБЕЛЬНЫЕ ЛИНИИ"
 },
 {
  "id": "7.4.36",
  "chapter": "Глава 7.4",
  "text": "7.4.36. В пожароопасных зонах любого класса кабели и провода должны иметь покров и оболочку из материалов, не распространяющих горение. Применение кабелей с горючей полиэтиленовой изоляцией не допускается."
 },
 {
  "id": "7.4.37",
  "chapter": "Глава 7.4",
  "text": "7.4.37. Через пожароопасные зоны любого класса, а также на расстояниях менее 1 м по горизонтали и вертикали от пожароопасной зоны запрещается прокладывать не относящиеся к данному технологическому процессу (производству) транзитные электропроводки и кабельные линии всех напряжений."
 },
 {
  "id": "7.4.38",
  "chapter": "Глава 7.4",
  "text": "7.4.38. В пожароопасных зонах любого класса применение неизолированных проводов запрещается (исключение см. в 7.4.27, 7.4.43)."
 },
 {
  "id": "7.4.39",
  "chapter": "Глава 7.4",
  "text": "7.4.39. В пожароопасных зонах любого класса разрешаются все виды прокладок кабелей и проводов. Расстояние от кабелей и изолированных проводов, прокладываемых открыто непосредственно по конструкциям, на изоляторах, лотках, тросах и т. п. до мест открыто хранимых (размещаемых) горючих веществ, должно быть не менее 1 м. Прокладка незащищенных изолированных проводов с алюминиевыми жилами в пожароопасных зонах любого класса должна производиться в трубах и коробах."
 },
 {
  "id": "7.4.40",
  "chapter": "Глава 7.4",
  "text": "7.4.40. По эстакадам с трубопроводами с горючими газами и жидкостями, проходящим по территории с пожароопасной зоной класса П-III, допускается прокладка изолированных проводов в стальных трубах, небронированных кабелей в стальных трубах и коробах, бронированных кабелей открыто. При этом стальные трубы электропроводки, стальные трубы и короба с небронированными кабелями и бронированные кабели следует прокладывать на расстоянии не менее 0,5 м от трубопроводов, по возможности со стороны трубопроводов с негорючими веществами."
 },
 {
  "id": "7.4.41",
  "chapter": "Глава 7.4",
  "text": "7.4.41. Для передвижных электроприемников должны применяться переносные гибкие кабели с медными жилами, с резиновой изоляцией, в оболочке, стойкой к окружающей среде."
 },
 {
  "id": "7.4.42",
  "chapter": "Глава 7.4",
  "text": "7.4.42. Соединительные и ответвительные коробки, применяемые в электропроводках в пожароопасных зонах любого класса, должны иметь степень защиты оболочки не менее IP43. Они должны изготавливаться из стали или другого прочного материала, а их размеры должны обеспечивать удобство монтажа и надежность соединения проводов. Части коробок, выполненные из металла, должны иметь внутри изолирующую выкладку или надежную окраску. Пластмассовые части, кроме применяемых в групповой сети освещения, должны быть изготовлены из трудногорючей пластмассы."
 },
 {
  "id": "7.4.43",
  "chapter": "Глава 7.4",
  "text": "7.4.43. В пожароопасных зонах классов П-I, П-II и П-IIа допускается применение шинопроводов до 1 кВ с медными и алюминиевыми шинами со степенью защиты IP20 и выше, при этом в пожароопасных зонах П-I и П-II все шины, в том числе и шины ответвления, должны быть изолированными. В шинопроводах со степенью защиты IP54 и выше шины допускается не изолировать. Неразборные контактные соединения шин должны быть выполнены сваркой, а разборные соединения - с применением приспособлений для предотвращения самоотвинчивания. Температура всех элементов шинопроводов, включая ответвительные коробки, устанавливаемые в пожароопасных зонах класса П-I, не должна превышать 60°С."
 },
 {
  "id": "7.4.44",
  "chapter": "Глава 7.4",
  "text": "7.4.44. Ответвительные коробки с коммутационными и защитными аппаратами, а также разъемные контактные соединения допускается применять в пожароопасных зонах всех классов. При этом ответвительные коробки, установленные на шинопроводах, включая места ввода кабелей (проводов) и места соприкосновения с шинопроводами, должны иметь степень защиты IP44 и выше для пожароопасных зон классов П-I и П-IIа, IP54 и выше для зон класса П-II. Таблица 7.4.4 Открытые наземные склады хранения горючих материалов и веществ, готовой продукции и оборудования Таблица 7.4.5 Наименьшее расстояние от оси ВЛ до 1 кВ с неизолированными проводами из алюминия, сталеалюминия или алюминиевых сплавов до границ открытых наземных складов, перечисленных в табл. 7.4.4. Для зон классов П-I и П-II должен быть обеспечен опережающий разрыв цепи ответвления в момент коммутации разъемных контактных соединений. В помещениях архивов, музеев, картинных галерей, библиотек, а также в пожароопасных зонах складских помещений запрещается применение разъемных контактных соединений, за исключением соединений во временных сетях при показе экспозиций."
 },
 {
  "id": "7.4.45",
  "chapter": "Глава 7.5",
  "text": "7.4.45. Расстояния от оси ВЛ до пожароопасных зон должны выбираться по 2.4.64 и 2.5.163, за исключением расстояний от ВЛ до 1 кВ с неизолированными проводами из алюминия, сталеалюминия или алюминиевых сплавов до открытых наземных складов, перечисленных в табл. 7.4.4. Расстояние от оси ВЛ до 1 кВ до складов, перечисленных в табл. 7.4.4, должно быть не менее указанного в табл. 7.4.5; данное требование не распространяется на ВЛ наружного освещения, размещаемые на территории складов. Глава 7.5 ЭЛЕКТРОТЕРМИЧЕСКИЕ УСТАНОВКИ ОБЛАСТЬ ПРИМЕНЕНИЯ"
 },
 {
  "id": "7.5.1",
  "chapter": "Глава 7.5",
  "text": "7.5.1. Настоящая глава Правил распространяется на производственные и лабораторные установки электропечей и электротермических устройств (электронагревательных приборов, аппаратов) переменного тока промышленной (50 Гц), пониженной (ниже 50 Гц), повышенной - средней (до 30 кГц) и высокой (выше 30 кГц) частоты и постоянного (выпрямленного) тока: сопротивления прямого и косвенного действия (с любым материалом нагревательного элемента: твердым и жидким), в том числе электрошлакового переплава и литья; дуговых прямого, косвенного действия и комбинированного действия (с преобразованием электрической энергии в тепловую в электрической дуге и в сопротивлении), в том числе электропечей рудно-термических и ферросплавных, а также плазменных нагревательных и плавильных; индукционных нагревательных (в том числе закалочных) и плавильных (в том числе тигельных и канальных); диэлектрического нагрева; электронно-лучевых. Настоящая глава Правил распространяется на все элементы электроустановок перечисленных видов электропечей и электротермических устройств любых конструкций, назначений и режимов работы, а также с любыми средами (воздух, вакуум, инертный газ и т. п.) и давлениями в их рабочих камерах."
 },
 {
  "id": "7.5.2",
  "chapter": "Глава 7.5",
  "text": "7.5.2. Электротермические установки и используемое в них электротехническое и другое оборудование кроме требований настоящей главы должны удовлетворять также требованиям разд. 1-6 в той мере, в какой они не изменены настоящей главой. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "7.5.3",
  "chapter": "Глава 7.5",
  "text": "7.5.3. Электротермические установки в отношении обеспечения надежности электроснабжения, как правило, следует относить к электроприемникам II и III категории и соответствии с 1.2.17. Категории электроприемников основного оборудования и вспомогательных механизмов, а также объем резервирования электрической части должны определяться с учетом особенностей конструкции оборудования электротермических установок и предъявляемых действующими стандартами, нормами и правилами требований к такому оборудованию, системам снабжения его водой, газами, сжатым воздухом, создания и поддержания в рабочих камерах давления или разрежения. К III категории, как правило, следует относить электроприемники электротермических установок цехов и участков несерийного производства кузнечных, штамповочных, прессовых, механических, механосборочных и окрасочных; цехов и участков (отделений и мастерских) инструментальных, сварочных, сборного железобетона, деревообрабатывающих и деревообделочных, экспериментальных, ремонтных, а также лабораторий, испытательных станций, гаражей, депо, административных зданий."
 },
 {
  "id": "7.5.4",
  "chapter": "Глава 7.5",
  "text": "7.5.4. Для питания электроприемников электротермических установок от электрических сетей общего назначения в зависимости от мощности электроприемников и принятой схемы электроснабжения (радиальной или магистральной) должны использоваться жесткие или гибкие токопроводы, кабельные линии или электропроводки."
 },
 {
  "id": "7.5.5",
  "chapter": "Глава 7.5",
  "text": "7.5.5. Электротермические установки, в которых электрическая энергия преобразуется в тепловую па постоянном токе, переменном токе пониженной, повышенно-средней или высокой частоты, должны содержать преобразовательные агрегаты, присоединяемые к питающим электрическим сетям общего назначения непосредственно или через самостоятельные печные (силовые, преобразовательные) трансформаторы. Печными (силовыми) трансформаторами или автотрансформаторами должны быть оборудованы также электротермические установки промышленной частоты с дуговыми печами (устройствами) прямого, косвенного и комбинированного действия (вне зависимости от их напряжения и мощности) и установки с печами (устройствами) индукционными и сопротивления прямого и косвенного действия, работающие на напряжении, отличающемся от напряжения электрической сети общего назначения, или при единичной мощности печей (устройств) индукционных и сопротивления: однофазных - 400 кВт и более, трехфазных - 1,6 МВт и более. Преобразователи и печные (преобразовательные) трансформаторы (автотрансформаторы) должны обеспечивать вторичное напряжение в соответствии с требованиями технологического процесса, а первичное напряжение электротермической установки должно выбираться с учетом технико-экономической целесообразности. Печные трансформаторы (автотрансформаторы) и преобразователи, как правило, должны снабжаться устройствами для регулирования напряжения в соответствии с требованиями технологического процесса. Трансформаторы (автотрансформаторы) с переключателями ступеней без нагрузки должны иметь блокировку, запрещающую выполнение переключении без снятия напряжения."
 },
 {
  "id": "7.5.6",
  "chapter": "Глава 7.5",
  "text": "7.5.6. Электрическую нагрузку присоединяемых к электрической сети общего назначения нескольких однофазных электроприемников электротермических установок следует по возможности равномерно распределять между фазами сети. Во всех возможных эксплуатационных режимах работы таких электроприемников вызываемая их нагрузкой несимметрия напряжений не должна превышать значений, допускаемых действующим стандартом. В случаях, когда такое условие не соблюдается и при этом нецелесообразно (по технико-экономическим показателям) присоединять однофазные электроприемники к более мощной электрической сети (т. с. к точке сети с большей мощностью КЗ), следует снабжать электротермическую установку симметрирующим устройством или параметрическим источником тока либо устанавливать коммутационные аппараты, при помощи которых возможно перераспределение нагрузки однофазных электроприемников между фазами трехфазной сети (при нечастом возникновении несимметрии в процессе работы)."
 },
 {
  "id": "7.5.7",
  "chapter": "Глава 7.5",
  "text": "7.5.7. Электрическая нагрузка электротермических установок не должна вызывать в электрических сетях общего назначения несинусоидальности формы кривой напряжения, при которой не соблюдается требование действующего стандарта. При необходимости следует снабжать печные подстанции электротермических установок или питающие их цеховые (заводские) подстанции фильтрокомпенсирующими устройствами или принимать другие меры, уменьшающие искажение формы кривой напряжения электрической сети."
 },
 {
  "id": "7.5.8",
  "chapter": "Глава 7.5",
  "text": "7.5.8. Коэффициент мощности электротермических установок, присоединяемых к электрическим сетям общего назначения, должен быть не ниже 0,98, если энергоснабжающей организацией не установлен другой норматив. Электротермические установки с единичной мощностью 400 кВт и более, естественный коэффициент мощности которых ниже нормируемого значения, как правило, должны иметь индивидуальные компенсирующие устройства. Электротермические установки не рекомендуется снабжать индивидуальными компенсирующими устройствами, если технико-экономическими расчетами выявлены явные преимущества групповой компенсации, а также при избытке реактивной мощности на предприятии (в цехе)."
 },
 {
  "id": "7.5.9",
  "chapter": "Глава 7.5",
  "text": "7.5.9. Для тех электротермических установок, присоединяемых к электрическим сетям общего назначения, для которых в качестве компенсирующего устройства используются конденсаторные батареи, схему включения конденсаторов следует выбирать на основе данных технико-экономических расчетов, характера изменения индуктивной нагрузки установки и формы кривой напряжения (определяемой составом высших гармоник). В установках с частыми и большими (по амплитуде) изменениями индуктивной нагрузки конденсаторы следует включать параллельно с электротермическими электроприемниками, например с печными трансформаторами (устройства поперечной компенсации). Рекомендуется предусматривать регулирование емкости конденсаторных батарей. В обоснованных случаях для уменьшения колебаний напряжения, вызываемых изменениями индуктивной нагрузки, рекомендуется предусматривать устройства статической и динамической компенсации реактивной мощности (УДК) с использованием методов компенсации: прямого (со ступенчатым выключением конденсаторов) или косвенного (с плавным регулированием результирующей индуктивности реактора или специального трансформатора с большим напряжением КЗ), причем по всех случаях с быстродействующими системами управления. В установках с медленными изменениями индуктивной нагрузки допускается как параллельное, так и последовательное соединение (устройства продольной компенсации - УПК) конденсаторов как с постоянной, так и с регулируемой емкостью конденсаторных батарей и электротермических электроприемников. При питании электротермического оборудования от блока регулировочный трансформатор (автотрансформатор) - печной понизительный трансформатор или блока главный трансформатор - последовательный дополнительный (\"вольтодобавочный\") трансформатор конденсаторную батарею рекомендуется включать в цепь среднего напряжения (если при этом обеспечивается электродинамическая стойкость оборудования)."
 },
 {
  "id": "7.5.10",
  "chapter": "Глава 7.5",
  "text": "7.5.10. Первичная цепь каждой электротермической установки должна содержать следующие коммутационные и защитные аппараты в зависимости от напряжения питающей электросети промышленной частоты. до 1 кВ - выключатель (рубильник с дугогасящими контактами, пакетный выключатель) на вводе и предохранители или блок выключатель - предохранитель либо автоматический выключатель с электромагнитными и тепловыми расцепителями; выше 1 кВ - разъединитель (отделитель, разъемное контактное соединение КРУ) на вводе и выключатель оперативно-защитного назначения или разъединитель (отделитель, разъемное контактное соединение КРУ) и два выключателя - оперативный и защитный. Для включения электротермического устройства мощностью менее 1 кВт в электрическую сеть до 1 кВ допускается использовать на вводе втычные разъемные контактные соединения, присоединяемые к линии (магистральной или радиальной), защита которой установлена в силовом (осветительном) пункте или щитке. В первичных цепях электротермических установок до 1 кВ допускается в качестве вводных коммутационных аппаратов использовать рубильники без дугогасящих контактов при условии, что коммутация ими выполняется без нагрузки. Выключатели выше 1 кВ оперативно-защитного назначения в электротермических установках должны выполнять операции включения и отключения электротермического оборудования (печей или устройств), обусловленные эксплуатационными особенностями его работы, и защиту от КЗ и ненормальных режимов работы. Оперативные выключатели выше 1 кВ электротермических установок должны выполнять оперативные и часть защитных (например, при срабатывании газовой защиты) функций, объем которых определяется при конкретном проектировании, но на них не должна возлагаться защита от КЗ (кроме эксплуатационных), которую должны осуществлять защитные выключатели. Оперативно-защитные и оперативные выключатели выше 1 кВ разрешается устанавливать как на печных подстанциях, так и в цеховых (заводских и т. п.) РУ. Допускается устанавливать один или два (присоединяемых параллельно и работающих раздельно) защитных выключателя для защиты группы электротермических установок."
 },
 {
  "id": "7.5.11",
  "chapter": "Глава 7.5",
  "text": "7.5.11. Выключатели выше 1 кВ, используемые в электротермических установках, должны отвечать требованиям гл. 1.4. При этом в электрических цепях с числом коммутационных операций в среднем 5 и более циклов включение - отключение в сутки должны применяться специальные выключатели, обладающие повышенной механической и электрической износостойкостью и отвечающие требованиям действующих стандартов и технических условий. В электрических цепях 6-35 кВ с частыми коммутационными операциями в качестве оперативно-защитных и оперативных выключателей допускается применять маломасляные выключатели с повышенной механической износостойкостью при условии, что ими до 50 раз в сутки отключаются только токи, не превышающие 10% их номинального значения, или в среднем не чаще 15 раз в сутки отключаются номинальные токи. В качестве оперативных выключателей в цепях выше 1 кВ электротермических установок допускается применять выключатели с пониженной электродинамической стойкостью (например, вакуумные или бесконтактные выключатели, не способные выдерживать без повреждений воздействия, создаваемые проходящим через них током КЗ, при условии осуществления мероприятий, снижающих вероятность КЗ в электрической цепи между оперативным выключателем и печным трансформатором (автотрансформатором, преобразователем) и исключающих возникновение опасности для обслуживающего персонала, а также при условии, что повреждение выключателя не приведет к развитию аварии, взрыву или пожару в РУ. При использовании выключателей с высоким быстродействием (вакуумных, воздушных) должны предусматриваться меры по снижению коммутационных перенапряжений (например, за счет шунтирующих резисторов) и защите разрядниками обмоток трансформаторов и электрических цепей. Такие выключатели рекомендуется устанавливать вблизи печных трансформаторов, чтобы коммутационные перенапряжения были наименьшими."
 },
 {
  "id": "7.5.12",
  "chapter": "Глава 7.5",
  "text": "7.5.12. Напряжение внутрицеховых печных подстанций, количество и мощность устанавливаемых в них трансформаторов, автотрансформаторов или преобразователей, в том числе с масляным наполнением, высота (отметка) их расположения по отношению к полу первого этажа, расстояние между камерами масляных трансформаторов разных подстанций не ограничиваются. Под оборудованием, содержащим масло, должны выполняться приямки, рассчитанные на полный объем масла, или маслоприемники согласно 4.2.101, п. 2 с отводом масла в сборный бак. Емкость сборного бака должна быть не меньше суммарного объема оборудования, расположенного совместно в одной камере, а при присоединении к сборному баку маслоприемников нескольких камер - не меньше наибольшего суммарного объема масла оборудования одной из камер. Камеры с электрооборудованием с масляным наполнением должны иметь, стационарные устройства пожаротушения при суммарном количестве масла, превышающем: 10 т для камер, расположенных па отметке первого этажа и выше; 0,6 т для камер, расположенных ниже отметки первого этажа."
 },
 {
  "id": "7.5.13",
  "chapter": "Глава 7.5",
  "text": "7.5.13. Оборудование электротермических установок всех напряжений допускается размещать непосредственно в производственных помещениях в зонах любых классов (см. также 1.1.21, 7.3.1 и 7.4.1). Исполнение оборудования должно соответствовать условиям среды в этих помещениях, а конструкции и расположение самого оборудования и ограждений должны обеспечивать безопасность персонала и исключать возможность механического повреждения оборудования и случайных прикосновений к токоведущим и вращающимся частям (см. также 1.1.32). Если длина электропечи, электронагревательного устройства или нагреваемого изделия такова, что выполнение ограждений токоведущих частей вызывает значительное усложнение конструкции или затрудняет обслуживание установки, допускается устанавливать вокруг печи или устройства в целом ограждение высотой не менее 2 м с блокировкой, исключающей возможность открывания дверей до отключения установки (см. также 1.1.33). При установке трансформаторов, преобразовательных агрегатов и другого электрооборудования электротермических установок в отдельных помещениях последние должны быть не ниже II степени огнестойкости согласно СНиП."
 },
 {
  "id": "7.5.14",
  "chapter": "Глава 7.5",
  "text": "7.5.14. Силовое электрооборудование до 1 кВ и выше, относящееся к одной электротермической установке-агрегату (печные трансформаторы, статические преобразователи, реакторы, печные выключатели, разъединители, переключатели и т. и.), а также вспомогательное оборудование систем охлаждения печных трансформаторов и преобразователей (насосы замкнутых систем водяного и масляно-водяного охлаждения, теплообменники, абсорберы, вентиляторы и др.) допускается устанавливать в общей камере. Указанное электрооборудование должно иметь ограждение открытых токоведущих частей, а оперативное управление приводами коммутационных аппаратов должно быть вынесено за пределы камеры. Электрооборудование нескольких электротермических установок рекомендуется в обоснованных случаях (см. 1.1.26) располагать в общих электропомещениях, например в электромашинных помещениях с соблюдением требований гл. 5.1."
 },
 {
  "id": "7.5.15",
  "chapter": "Глава 7.5",
  "text": "7.5.15. Трансформаторы, преобразовательные устройства и агрегаты (двигатель-генераторные и статические - ионные и электронные, в том числе полупроводниковые устройства и ламповые генераторы) электротермических установок рекомендуется располагать на минимально возможном расстоянии от присоединенных к ним электропечей или других электротермических устройств (аппаратов). Минимальные расстояния в свету от наиболее выступающих частей печного трансформатора, расположенных на высоте до 1,9 м от пола, до стенок трансформаторных камер при отсутствии в камерах другого оборудования рекомендуется принимать: до передней стенки камеры (со стороны печи или другого электротермического устройства) 0,4 м для трансформаторов с габаритной мощностью менее 0,4 МВ·А, 0,6 м от 0,4 до 12,5 МВ·А и 0,8 более 12,5 МВ·А; до боковых и задней стенок камеры 0,8 м при габаритной мощности менее 0,4 МВ·А, 1,0 м от 0,4 до 12,5 МВ·А и 1,2 м более 12,5 МВ·А. При совместной установке в общей камере печных трансформаторов и другого оборудования (согласно 7.5.14) ширину проходов и расстояния между оборудованием, а также между оборудованием и стенками камеры рекомендуется принимать на 10-20% больше, чем указано в гл. 4.1, 4.2 и 5.1."
 },
 {
  "id": "7.5.16",
  "chapter": "Глава 7.5",
  "text": "7.5.16. Электротермические установки должны быть снабжены блокировками, обеспечивающими безопасное обслуживание электрооборудования и механизмов этих установок, а также правильную последовательность оперативных переключений. Открывание дверей, расположенных вне электропомещений шкафов, а также дверей камер (помещений), имеющих доступные для прикосновения токоведущие части выше 1 кВ, должно быть возможно лишь после снятия напряжения с установки либо двери должны быть снабжены блокировкой, мгновенно действующей на снятие напряжения с установки."
 },
 {
  "id": "7.5.17",
  "chapter": "Глава 7.5",
  "text": "7.5.17. Электротермические установки должны быть оборудованы устройствами защиты в соответствии с гл. 3.1 и 3.2. Требования к защите дуговых и руднотермических печей изложены в 7.5.36, индукционных электропечей - в 7.5.44 (см. также 7.5.28)."
 },
 {
  "id": "7.5.18",
  "chapter": "Глава 7.5",
  "text": "7.5.18. Электротермическое оборудование должно, как правило, иметь автоматические регуляторы мощности или режима работы (за исключением случаев, когда это нецелесообразно по технологическим или технико-экономическим причинам). Для установок, в которых при регулировании мощности (или для защиты от перегрузки) необходимо учитывать значение переменного тока, трансформаторы тока рекомендуется устанавливать на стороне низшего напряжения. Допускается установка трансформаторов тока на стороне высшего напряжения. При этом если печной трансформатор имеет переменный коэффициент трансформации, то должен, как правило, использоваться согласующий измерительный орган."
 },
 {
  "id": "7.5.19",
  "chapter": "Глава 7.5",
  "text": "7.5.19. Измерительные приборы и аппараты защиты, а также аппараты управления электротермическими установками должны устанавливаться так, чтобы была исключена возможность их перегрева (от тепловых излучений и др.). Щиты и пульты (аппараты) управления электротермическими установками должны располагаться, как правило, в таких местах, в которых обеспечена возможность наблюдения за проводимыми на установках производственными операциями. Направление движения рукоятки аппарата управления приводом наклона печей должно соответствовать направлению наклона. Если электротермические установки имеют значительные габариты и обзор с пульта управления недостаточный, рекомендуется предусматривать оптические, телевизионные или другие устройства для наблюдения за технологическим процессом. В необходимых случаях должны устанавливаться аварийные кнопки для дистанционного отключения всей установки или отдельных ее частей."
 },
 {
  "id": "7.5.20",
  "chapter": "Глава 7.5",
  "text": "7.5.20. На щитах управления электротермическими установками должна предусматриваться сигнализация включенного и отключенного положений оперативных коммутационных аппаратов (см. 7.5.10), в установках с единичной мощностью 0,4 МВт и более рекомендуется предусматривать также сигнализацию положений вводных коммутационных аппаратов."
 },
 {
  "id": "7.5.21",
  "chapter": "Глава 7.5",
  "text": "7.5.21. При выборе сечений токопроводов электротермических установок на токи более 1,5 кА промышленной частоты и на любые токи повышенной - средней и высокой частоты должна учитываться неравномерность распределения тока как по сечению шины (кабеля), так и между отдельными шинами (кабелями) пакета, обусловленная поверхностным эффектом и эффектом близости. Конструкция этих токопроводов (в частности, вторичных токопроводов - \"коротких сетей\" электропечей) должна обеспечивать: оптимальные реактивное и активное сопротивления; рациональное распределение тока в проводниках; симметрирование сопротивлений по фазам в соответствии с требованиями стандартов или технических условий на отдельные виды (типы) трехфазных электропечей или электротермических устройств; ограничение потерь электроэнергии в металлических креплениях шин, конструкциях установок и строительных элементах зданий. Вокруг одиночных шин и линий (в частности, при проходе их через железобетонные перегородки и перекрытия, а также при устройстве металлических опорных конструкций, защитных экранов и т. п.) не должно быть замкнутых металлических контуров. Если этого избежать нельзя, следует применять немагнитные и маломагнитные материалы и проверять расчетом потери в них и температуру их нагрева. Для токопроводов переменного тока с частотой 2,4 кГц применение крепящих деталей из магнитных материалов не рекомендуется, а с частотой 4 кГц и более - не допускается, за исключением узлов присоединения шин к водоохлаждаемым элементам. Опорные конструкции и защитные экраны таких токопроводов (за исключением конструкции для коаксиальных токопроводов) должны изготовляться из немагнитных или маломагнитных материалов. Температура шин и контактных соединений с учетом нагрева электрическим током и внешними тепловыми излучениями, как правило, не должна превышать 90°С, в реконструируемых установках для вторичных токоподводов допускается для шин медных температура 140°С, для алюминиевых 120°С, при этом соединения шин рекомендуется выполнять сварными. В необходимых случаях следует предусматривать принудительное воздушное или водяное охлаждение."
 },
 {
  "id": "7.5.22",
  "chapter": "Глава 7.5",
  "text": "7.5.22. В установках электропечей со спокойным режимом работы, в том числе руднотермических и ферросплавных, вакуумных дуговых и гарнисажных, индукционных, плазменных, сопротивления прямого и косвенного действия (в том числе электрошлакового переплава), электронно-лучевых и диэлектрического нагрева для жестких токопроводов вторичных токоподводов, как правило, должны применяться шины из алюминия или из алюминиевого сплава (прямоугольного или трубчатого сечения). Для жестких токопроводов вторичных токоподводов установок электропечей с ударной нагрузкой, в частности сталеплавильных и чугуноплавильных дуговых печей, рекомендуется применять шины из алюминиевого сплава с повышенной механической и усталостной прочностью. Жесткий токопровод вторичного токоподвода в цепях переменного тока из многополюсных шин рекомендуется выполнять шихтованным с параллельными чередующимися цепями различных фаз или прямого и обратного направлений тока. Для жестких однофазных токопроводов повышенной - средней частоты рекомендуется применять шихтованные и коаксиальные шинопроводы. В обоснованных случаях допускается изготовление жестких токопроводов - вторичных токоподводов из меди. Гибкий токопровод к подвижным элементам электропечей следует выполнять гибкими медными кабелями или гибкими медными лентами. Для гибких токопроводов на токи 6 кА и более промышленной частоты и на любые токи повышенной - средней и высокой частот рекомендуется применять водоохлаждаемые гибкие кабели. Материал шин (алюминий, его сплавы или медь) для ошиновок внутри шкафов и других комплектных устройств, предназначенных для электротермических установок, должен выбираться согласно соответствующим стандартам или техническим условиям."
 },
 {
  "id": "7.5.23",
  "chapter": "Глава 7.5",
  "text": "7.5.23. Рекомендуемые допустимые длительные токи промышленной частоты токопроводов из шихтованного пакета прямоугольных шин приведены в табл. 7.5.1-7.5.4, однофазные токи повышенной - средней частоты токопроводов из двух прямоугольных шин - в табл. 7.5.5 и 7.5.6, токопроводов из двух концентрических труб - в табл. 7.5.7 и 7.5.8, кабелей марки АСГ - в табл. 7.5.9 и марки СГ - в табл. 7.5.10. Таблица 7.5.1 Допустимый длительный ток промышленной частоты однофазных токопроводов из шихтованного пакета алюминиевых прямоугольных шин Примечание. В табл. 7.5.1-7.5.4 токи приведены для неокрашенных шин, установленных на ребро, при зазоре между шинами 30 мм для шин высотой 300 мм и 20 мм для шин высотой 250 мм и менее. Таблица 7.5.2 Допустимый длительный ток промышленной частоты однофазных токопроводов из шихтованного пакета медных прямоугольных шин* _____________ *См. примечание к табл. 7.5.1. Таблица 7.5.3 Допустимый длительный ток промышленной частоты трехфазных токопроводов из шихтованного пакета алюминиевых прямоугольных шин* ______________ *См. примечание к табл. 7.5.1. Таблица 7.5.4 Допустимый длительный ток промышленной частоты трехфазных токопроводов из шихтованного пакета медных прямоугольных шин* _______________ *См. примечание к табл. 7.5.1. Таблица 7.5.5 Допустимый длительный ток повышенной - средней частоты токопроводов из двух алюминиевых прямоугольных шин Примечания: 1.В табл. 7-5.5 и 7.5.6 токи приведены для неокрашенных шин с расчетной толщиной, равной 1,2 глубины проникновения тока, с зазором между шипами 20 мм при установке шин на ребро и прокладке их в горизонтальной плоскости. 2. Толщина шин токопроводов, допустимые длительные токи которых приведены в табл. 7.5.5 и 7.5.6, должна быть равной или больше указанной ниже расчетной толщины; ее следует выбирать исходя из требований к механической прочности шин, из сортамента, приведенного в стандартах или технических условиях. 3. Глубина проникновения тока и расчетная толщина алюминиевых шин в зависимости от частоты переменного тока равны: Таблица 7.5.6 Допустимый длительный ток повышенной - средней частоты токопроводов из двух медных прямоугольных шин Примечания: 1. См. примечания 1 и 2 к табл. 7.5.5. 2. Глубина проникновения тока и расчетная толщина медных шин в зависимости от частоты переменного тока следующие: Таблица 7.5.7 Допустимый длительный ток повышенной - средней частоты токопроводов из двух алюминиевых концентрических труб Примечание. В табл. 7.5.7 и 7.5.8 токи приведены для неокрашенных труб с толщиной стенок 10 мм. Таблица 7.5.8 Допустимый длительный ток повышенной - средней частоты токопроводов из двух медных концентрических труб* _______________ *См. примечание к табл. 7.5.7. Таблица 7.5.9 Допустимый длительный ток повышенной - средней частоты кабелей марки АСГ на напряжение 1 кВ Таблица 7.5.10 Допустимый длительный ток повышенной - средней частоты кабелей марки СГ на напряжение 1 кВ Токи в таблицах приняты исходя из температуры окружающего воздуха 25 °С, прямоугольных шин 70 °С, внутренней трубы 75 °С, жил кабелей 80 °С. Рекомендуется плотность тока в водоохлаждаемых жестких и гибких токопроводах промышленной частоты: алюминиевых и из алюминиевых сплавов до 6 А/мм, медных до 8 А/мм. Оптимальная плотность тока в таких токопроводах, а также в аналогичных токопроводах повышенной - средней и высокой частот должна выбираться по минимуму приведенных затрат."
 },
 {
  "id": "7.5.24",
  "chapter": "Глава 7.5",
  "text": "7.5.24. Динамическая стойкость при токах КЗ жестких токопроводов электротермических установок на номинальный ток 10 кА и более должна быть рассчитана с учетом возможного увеличения электромагнитных сил в местах поворотов и пересечений шин. Расстояния между опорами такого токопровода должны быть проверены на возможность возникновения частичного или полного резонанса."
 },
 {
  "id": "7.5.25",
  "chapter": "Глава 7.5",
  "text": "7.5.25. Для токопроводов электротермических установок в качестве изолирующих опор шинных пакетов и прокладок между ними в электрических цепях постоянного тока и переменного тока промышленной, пониженной и повышенной - средней частот напряжением до 1 кВ рекомендуется применять колодки или плиты (листы) из непропитанного асбестоцемента, напряжением выше 1 и до 1,6 кВ - из текстолита, стеклотекстолита или термостойких пластмасс. В обоснованных случаях допускается применять эти изоляционные материалы и при напряжении до 1 кВ. При напряжении до 500 В допускается применение пропитанной (проваренной в олифе) древесины. Для электропечей с ударной резкопеременной нагрузкой опоры (сжимы, прокладки) должны быть вибростойкими (при частоте колебаний значений действующего тока 0,5- 20 Гц). В качестве металлических деталей сжима шинного пакета токопроводов на 1,5 кА и более переменного тока промышленной частоты и на любые токи повышенной - средней и высокой частот рекомендуется применять гнутый профиль П-образного сечения из листовой немагнитной стали. Допускается также применение сварного профиля и силуминовых деталей (кроме сжимов для тяжелых многополосных пакетов). Таблица 7.5.11 Сопротивление изоляции токопроводов вторичных токоподводов ___________ *Сопротивление изоляции следует измерять мегаомметром на напряжении 1 или 2,5 кВ при токопроводе, отсоединенном от выводов трансформатора, преобразователя, коммутационных аппаратов, нагревательных элементов печей сопротивления и т. п., при поднятых электродах печи и при снятых шлангах системы водяного охлаждения. Для сжима рекомендуется применять болты и шпильки из немагнитных хромоникелевых, медноцинковых (латунь) и других сплавов. Для токопроводов выше 1,6 кВ в качестве изолирующих опор должны применяться фарфоровые или стеклянные опорные изоляторы, причем при токах 1,5 кА и более промышленной частоты и при любых токах повышенной - средней и высокой частот арматура изоляторов, как правило, должна быть алюминиевой; применение изоляторов с чугунной головкой допускается при защите ее алюминиевыми экранами или при ее выполнении из маломагнитного чугуна. Сопротивление просушенной изоляции между шинами разной полярности (разных фаз) шинных пакетов с прямоугольными или трубчатыми проводниками вторичных токоподводов электротермических установок, размещаемых в производственных помещениях, должно быть не менее приведенного в табл. 7.5.11, если в стандартах или технических условиях на отдельные виды (типы) электропечей или электротермических устройств не указаны другие значения. В качестве дополнительной меры по повышению надежности работы и обеспечению нормируемого значения сопротивления изоляции рекомендуется шины вторичных токоподводов в местах сжимов дополнительно изолировать изоляционным лаком или лентой, а между компенсаторами разных фаз (разной полярности) закреплять изоляционные прокладки, стойкие к тепловому и механическому воздействиям."
 },
 {
  "id": "7.5.26",
  "chapter": "Глава 7.5",
  "text": "7.5.26. Расстояния в свету (электрический зазор) между шинами разной полярности (разных фаз) жесткого токопровода вторичного токоподвода переменного или постоянного тока должны быть не менее указанных в табл. 7.5.12."
 },
 {
  "id": "7.5.27",
  "chapter": "Глава 7.5",
  "text": "7.5.27. Мостовые, подвесные, консольные и другие подобные краны и тали, используемые в помещениях, где размещены установки электротермических устройств сопротивления прямого действия, а также дуговых печей комбинированного действия (см. 7.5.1) с перепуском самоспекающихся электродов без отключения установок, должны иметь изолирующие прокладки, исключающие возможность соединения с землей (через крюк или трос подъемно-транспортных механизмов) элементов установки, находящихся под напряжением. Таблица 7.5.12 Наименьшее расстояние в свету между шинами токопровода вторичного токоподвода* __________ *При высоте шины до 250 мм; при большей высоте расстояние должно быть увеличено на 5-10 мм. **Пыль непроводящая."
 },
 {
  "id": "7.5.28",
  "chapter": "Глава 7.5",
  "text": "7.5.28. Канализация воды, охлаждающей оборудование, аппараты и другие элементы электротермических установок, должна быть выполнена с учетом возможности контроля за состоянием охлаждающей системы. Рекомендуется установка следующих реле: давления, струйных и температуры (последних двух - на выходе воды из охлаждаемых ею элементов) с работой их на сигнал. В случае когда прекращение протока или перегрев охлаждающей воды могут привести к аварийному повреждению, должно быть обеспечено автоматическое отключение установки. Система водоохлаждения - разомкнутая (от сети водопровода или от сети оборотного водоснабжения предприятия) или замкнутая (двухконтурная с теплообменниками) индивидуальная или групповая - должна выбираться с учетом требований к качеству воды, указанных в стандартах или технических условиях на оборудование электротермической установки. При выборе системы следует исходить из конкретных условий водоснабжения предприятия (цеха, здания) и наиболее экономически целесообразного варианта, определяемого по минимуму приведенных затрат. Водоохлаждаемые элементы электротермических установок при разомкнутой системе охлаждения должны быть рассчитаны на максимальное давление воды 0,6 МПа (6 кгс/см) и минимальное 0,2 МПа (2 кгс/см) при качестве воды, как правило, отвечающем требованиям табл. 7.5.13, если в стандартах или технических условиях на оборудование не приведены другие нормативные значения. Таблица 7.5.13 Характеристика воды для охлаждения элементов электротермических установок Рекомендуется предусматривать повторное использование охлаждающей воды на другие технологические нужды с устройством водосбора и перекачки. В электротермических установках, для охлаждения элементов которых используется вода из сети оборотного водоснабжения, рекомендуется предусматривать механические фильтры для снижения содержания в воде взвешенных частиц. При выборе индивидуальной замкнутой системы водоохлаждения рекомендуется предусматривать схему вторичного контура циркуляции воды без резервного насоса, чтобы при выходе из строя работающего насоса на время, необходимое для аварийной остановки оборудования, использовалась вода из сети водопровода. При применении групповой замкнутой системы водоохлаждения рекомендуется установка одного или двух резервных насосов с автоматическим включением резерва."
 },
 {
  "id": "7.5.29",
  "chapter": "Глава 7.5",
  "text": "7.5.29. При охлаждении элементов электротермической установки, которые могут находиться под напряжением, водой по проточной или циркуляционной системе для предотвращения выноса по трубопроводам потенциала, опасного для обслуживающего персонала, должны быть предусмотрены изолирующие шланги (рукава). Если нет ограждения, то подающий и сливной концы шланга должны иметь заземленные металлические патрубки, исключающие прикосновение к ним персонала при включенной установке. Длина изолирующих шлангов водяного охлаждения, соединяющих элементы различной полярности, должна быть не менее указанной в технической документации заводов - изготовителей оборудования; при отсутствии таких данных длину рекомендуется принимать равной: при номинальном напряжении до 1 кВ не менее 1,5 м при внутреннем диаметре шлангов до 25 мм и 2,5 м при диаметре от 25 и до 50 мм, при номинальном напряжении выше 1 кВ - 2,5 и 4 м соответственно. Длина шлангов не нормируется, если между шлангом и сточной трубой имеется разрыв и струя воды свободно падает в воронку."
 },
 {
  "id": "7.5.30",
  "chapter": "Глава 7.5",
  "text": "7.5.30. Электротермические установки, оборудование которых требует оперативного обслуживания на высоте 2 м и более от отметки пола помещения, должны снабжаться рабочими площадками, огражденными перилами, с постоянными лестницами. Применение подвижных (например, телескопических) лестниц не допускается. В зоне, в которой возможно прикосновение персонала к находящимся под напряжением частям оборудования, площадки, ограждения и лестницы должны выполняться из несгораемых материалов, настил рабочей площадки должен иметь покрытие из не распространяющего горение диэлектрического материала."
 },
 {
  "id": "7.5.31",
  "chapter": "Глава 7.5",
  "text": "7.5.31. Насосно-аккумуляторные и маслонапорные установки систем гидропривода электротермического оборудования, содержащие 60 кг масла и более, должны располагаться в помещениях, в которых обеспечивается аварийное удаление масла."
 },
 {
  "id": "7.5.32",
  "chapter": "Глава 7.5",
  "text": "7.5.32. Применяемые в электротермических установках сосуды, работающие под давлением выше 70 кПа (0,7 кгс/см), устройства, использующие сжатые газы, а также компрессорные установки должны отвечать требованиям действующих правил, утвержденных Госгортехнадзором России."
 },
 {
  "id": "7.5.33",
  "chapter": "Глава 7.5",
  "text": "7.5.33. Газы из выхлопа вакуумных насосов предварительного разрежения, как правило, должны удаляться наружу, выпуск этих газов в производственные и другие подобные помещения не рекомендуется. УСТАНОВКИ ДУГОВЫХ ПЕЧЕЙ ПРЯМОГО, КОСВЕННОГО И КОМБИНИРОВАННОГО ДЕЙСТВИЯ (РУДНОТЕРМИЧЕСКИЕ И ФЕРРОСПЛАВНЫЕ)"
 },
 {
  "id": "7.5.34",
  "chapter": "Глава 7.5",
  "text": "7.5.34. Печные трансформаторы дуговых сталеплавильных печей могут присоединяться к электрическим сетям общего назначения без выполнения специальных расчетов на колебания напряжения, если соблюдается следующее условие: где  - номинальная мощность печного трансформатора, МВ·А;  - мощность КЗ \"в общей точке\" (в месте присоединения установки дуговых печей к электрическим сетям общего назначения), МВ·А;  - число присоединяемых установок дуговых печей. При невыполнении этого условия должно быть проверено расчетом, что вызываемые работой электропечей колебания напряжения в \"общей точке\" не превышают допустимых действующим стандартом значений. Если требования стандарта не выдерживаются, следует присоединить установки дуговых сталеплавильных печей к точке сети с большей мощностью КЗ или обеспечить выполнение мероприятий по снижению уровня колебаний напряжения (см. также 7.5.9); выбор варианта - согласно технико-экономическому обоснованию."
 },
 {
  "id": "7.5.35",
  "chapter": "Глава 7.5",
  "text": "7.5.35. На установках дуговых печей, где могут происходить эксплуатационные КЗ, должны приниматься меры по ограничению вызываемых ими толчков тока. На установках дуговых сталеплавильных печей толчки тока эксплуатационных КЗ не должны превышать 3,5-кратного значения номинального тока. При использовании для ограничения токов КЗ реакторов необходимо предусматривать возможность их шунтирования в процессе плавки, если не требуется их постоянная работа согласно принятой схеме."
 },
 {
  "id": "7.5.36",
  "chapter": "Глава 7.5",
  "text": "7.5.36. Для печных трансформаторов (печных трансформаторных агрегатов) установок дуговых печей должны быть предусмотрены следующие виды защиты: 1. Максимальная токовая защита (от токов КЗ) мгновенного действия, отстроенная по току от эксплуатационных КЗ и бросков токов при включении установок для трансформаторов любой мощности. 2. Защита от перегрузки трансформатора. Для выполнения этой защиты должны применяться максимальные токовые реле, в установках дуговых сталеплавильных печей рекомендуются реле с ограниченно-зависимой характеристикой. Характеристики и выдержки времени реле должны выбираться с учетом скорости действия автоматических регуляторов подъема электродов печи, чтобы эксплуатационные КЗ устранялись поднятием электродов и печной выключатель отключался только при неисправном регуляторе. Защита от перегрузки должна действовать с разными выдержками времени на сигнал и на отключение. 3. Газовая защита печных трансформаторов. Она должна предусматриваться для всех установок печей с ударной нагрузкой независимо от их мощности, для установок печей со спокойной нагрузкой - при наличии на печном трансформаторе переключателя ступеней напряжения под нагрузкой, для остальных установок - согласно 3.2.53. 4. Защита от однофазных замыканий на землю, если это требуется по условиям работы сети с большими токами замыкания на землю. 5. Температурные указатели с действием на сигнал по достижении максимально допустимой температуры и на отключение при ее превышении. 6. Указатели циркуляции масла и воды в системе охлаждения печного трансформатора с действием на сигнал в случае масловодяного охлаждения печного трансформатора с принудительной циркуляцией масла и воды."
 },
 {
  "id": "7.5.37",
  "chapter": "Глава 7.5",
  "text": "7.5.37. Установки дуговых печей должны быть снабжены измерительными приборами для контроля активной и реактивной потребляемой электроэнергии, а также приборами для контроля за технологическим процессом. Амперметры должны иметь соответствующие перегрузочные шкалы. На установках дуговых руднотермических печей с однофазными печными трансформаторами должны устанавливаться приборы для измерения фазных токов трансформатора, а также приборы для измерения и регистрации токов на электродах. На установках дуговых сталеплавильных печей рекомендуется устанавливать приборы, регистрирующие 30-минутный максимум нагрузки."
 },
 {
  "id": "7.5.38",
  "chapter": "Глава 7.5",
  "text": "7.5.38. При расположении дуговых печей на рабочих площадках выше уровня пола цеха место под площадками может быть использовано для размещения другого оборудования печных установок (в том числе печных подстанций)."
 },
 {
  "id": "7.5.39",
  "chapter": "Глава 7.5",
  "text": "7.5.39. Для исключения возможности замыканий при перепуске электродов руднотермических и ферросплавных печей помимо изоляционного покрытия на рабочей (перепускной) площадке (см. 7.5.30) следует предусматривать установку между электродами постоянных разделительных  изолирующих щитов. УСТАНОВКИ ИНДУКЦИОННЫЕ И ДИЭЛЕКТРИЧЕСКОГО НАГРЕВА"
 },
 {
  "id": "7.5.40",
  "chapter": "Глава 7.5",
  "text": "7.5.40. Оборудование установок индукционных и диэлектрического нагрева с трансформаторами, двигатель-генераторными, тиристорными и ионными преобразователями или ламповыми генераторами и конденсаторами может устанавливаться в отдельных помещениях и непосредственно в цехе в технологическом потоке производства категорий Г и Д по строительным нормам и правилам; указанные отдельные помещения должны быть не ниже II степени огнестойкости."
 },
 {
  "id": "7.5.41",
  "chapter": "Глава 7.5",
  "text": "7.5.41. Для улучшения использования трансформаторов и преобразователей в контурах индукторов должны устанавливаться конденсаторные батареи. Для облегчения настройки в резонанс конденсаторные батареи в установках со стабилизируемой частотой следует разделять на две части - постоянно включенную и регулируемую."
 },
 {
  "id": "7.5.42",
  "chapter": "Глава 7.5",
  "text": "7.5.42. Взаимное расположение элементов установок должно обеспечивать наименьшую длину токопроводов резонансных контуров в целях уменьшения активного и индуктивного сопротивлений."
 },
 {
  "id": "7.5.43",
  "chapter": "Глава 7.5",
  "text": "7.5.43. Применение кабелей со стальной броней и прокладка проводов в стальных трубах для цепей с повышенной - средней частотой до 10 кГц допускаются только при обязательном использовании жил одного кабеля или проводов в одной трубе для прямого и обратного направлений тока. Применение кабелей со стальной броней (за исключением специальных кабелей) и прокладка проводов в стальных трубах для цепей с частотой более 10 кГц не допускаются. Кабели со стальной броней и провода в стальных трубах, применяемые в электрических цепях промышленной, повышенной - средней или пониженной частоты, должны прокладываться так, чтобы броня и трубы не нагревались от внешнего электромагнитного поля."
 },
 {
  "id": "7.5.44",
  "chapter": "Глава 7.5",
  "text": "7.5.44. Для защиты установок от повреждений при \"проедании\" тигля индукционных печей и при нарушении изоляции сетей повышенной - средней и высокой частот относительно корпуса (земли) рекомендуется устройство электрической защиты с действием на сигнал или отключение."
 },
 {
  "id": "7.5.45",
  "chapter": "Глава 7.5",
  "text": "7.5.45. Двигатель-генераторы установок частоты 8 кГц и более должны снабжаться ограничителями холостого хода, отключающими возбуждение генератора во время длительных пауз между рабочими циклами, когда останов двигатель-генераторов нецелесообразен. Для улучшения загрузки по времени генераторов повышенной - средней и высокой частот рекомендуется применять режим \"ожидания\" там, где это допускается по условиям технологии."
 },
 {
  "id": "7.5.46",
  "chapter": "Глава 7.5",
  "text": "7.5.46. Установки индукционные и диэлектрического нагрева высокой частоты должны иметь экранирующие устройства для снижения уровня напряженности электромагнитного поля на рабочих местах до значений, определяемых действующими санитарными правилами."
 },
 {
  "id": "7.5.47",
  "chapter": "Глава 7.5",
  "text": "7.5.47. В сушильных камерах диэлектрического нагрева (высокочастотных сушильных установок) с применением вертикальных сетчатых электродов сетки с обеих сторон проходов должны быть заземлены."
 },
 {
  "id": "7.5.48",
  "chapter": "Глава 7.5",
  "text": "7.5.48. Двери блоков установок индукционных и диэлектрического нагрева высокой частоты должны быть снабжены блокировкой, при которой открывание двери возможно лишь при отключении напряжения всех силовых цепей."
 },
 {
  "id": "7.5.49",
  "chapter": "Глава 7.5",
  "text": "7.5.49. Ширина рабочих мест у щитов управления должна быть не менее 1,2 м, а у нагревательных устройств плавильных печей, нагревательных индукторов (при индукционном нагреве) и рабочих конденсаторов (при диэлектрическом нагреве) - не менее 0,8 м."
 },
 {
  "id": "7.5.50",
  "chapter": "Глава 7.5",
  "text": "7.5.50. Двигатель-генераторные преобразователи частоты, производящие шум выше 80 дБ, должны быть установлены в электромашинных помещениях, которые обеспечивают снижение шума до уровней, допускаемых действующими санитарными нормами. Для уменьшения вибрации двигатель-генераторов следует применять виброгасящие устройства, обеспечивающие выполнение требования санитарных норм к уровню вибрации. УСТАНОВКА ЭЛЕКТРОПЕЧЕЙ (ЭЛЕКТРОТЕРМИЧЕСКИХ УСТРОЙСТВ) СОПРОТИВЛЕНИЯ ПРЯМОГО И КОСВЕННОГО ДЕЙСТВИЯ"
 },
 {
  "id": "7.5.51",
  "chapter": "Глава 7.5",
  "text": "7.5.51. Печные понижающие и регулировочные сухие трансформаторы (автотрансформаторы), а также трансформаторы с негорючей жидкостью и панели управления (если на них нет приборов, чувствительных к электромагнитным полям) допускается устанавливать непосредственно на конструкциях самих электропечей (электротермических устройств) сопротивления или в непосредственной близости от них. Установки электротермических устройств сопротивления прямого действия следует присоединять к электрической сети через понижающие трансформаторы; автотрансформаторы могут использоваться в них только в качестве регулировочных, применение их в качестве понижающих автотрансформаторов не допускается."
 },
 {
  "id": "7.5.52",
  "chapter": "Глава 7.5",
  "text": "7.5.52. Ширина проходов вокруг электропечей (электротермических устройств) и расстояния между ними, а также от них до щитов и шкафов управления выбираются в зависимости от технологических особенностей установок и в соответствии с требованиями гл. 4.1. Допускается устанавливать две электропечи рядом без прохода между ними, если по условиям эксплуатации в нем нет необходимости."
 },
 {
  "id": "7.5.53",
  "chapter": "Глава 7.5",
  "text": "7.5.53. Электрические аппараты силовых цепей и пирометрические приборы рекомендуется устанавливать на раздельных щитах. На приборы не должны воздействовать вибрации и удары при работе коммутационных аппаратов. При установке электропечей в производственных помещениях, где имеют место вибрации или толчки, пирометрические и другие измерительные приборы должны монтироваться на специальных амортизаторах или панели щитов с такими приборами должны устанавливаться в отдельных щитовых помещениях (помещениях КИПиА). Установка панелей щитов КИПиА в отдельных помещениях рекомендуется также в случаях, если производственные помещения являются пыльными, влажными или сырыми (см. 1.1.7, 1.1.8 и 1.1.11). Не допускается установка панелей щитов с пирометрическими приборами (в частности, с электронными потенциометрами) в местах, где они могут подвергаться резким изменениям температуры (например, около въездных ворот цеха)."
 },
 {
  "id": "7.5.54",
  "chapter": "Глава 7.5",
  "text": "7.5.54. Совместная прокладка в одной трубе проводов пирометрических цепей и проводов контрольных или силовых цепей, а также объединение указанных цепей в одном контрольном кабеле не допускаются."
 },
 {
  "id": "7.5.55",
  "chapter": "Глава 7.5",
  "text": "7.5.55. Провода пирометрических цепей рекомендуется присоединять к приборам непосредственно, не заводя их на сборки зажимов щитов управления. Компенсационные провода пирометрических цепей от термопар к электрическим приборам (в том числе к милливольтметрам) должны быть экранированы от индукционных наводок и заземлены, а экранирующее устройство по всей длине надежно соединено в стыках."
 },
 {
  "id": "7.5.56",
  "chapter": "Глава 7.5",
  "text": "7.5.56. Оконцевание проводов и кабелей, присоединяемых непосредственно к нагревателям электропечей, следует выполнять опрессовкой наконечников, зажимными контактными соединениями, сваркой или пайкой твердым припоем."
 },
 {
  "id": "7.5.57",
  "chapter": "Глава 7.5",
  "text": "7.5.57. В установках электропечей сопротивления мощностью 100 кВт и более рекомендуется устанавливать амперметры по одному на каждую зону нагрева. Для электропечей с керамическими нагревателями следует устанавливать амперметры на каждую фазу."
 },
 {
  "id": "7.5.58",
  "chapter": "Глава 7.5",
  "text": "7.5.58. Для установок электропечей сопротивления мощностью 100 кВт и более рекомендуется предусматривать установку счетчиков активной энергии (по одному на электропечь)."
 },
 {
  "id": "7.5.59",
  "chapter": "Глава 7.5",
  "text": "7.5.59. В установках электропечей сопротивления косвенного действия с ручной загрузкой электропечей, если их конструкция не исключает возможности случайного прикосновения обслуживающего персонала к нагревателям, находящимся под напряжением выше 42 В, следует применять блокировку, при которой открывание загрузочных окон возможно лишь при отключенной электропечи."
 },
 {
  "id": "7.5.60",
  "chapter": "Глава 7.5",
  "text": "7.5.60. В установках прямого нагрева, работающих при напряжении выше 42 В переменного тока или выше 110 В постоянного тока, рабочая площадка, на которой находятся оборудование установки и обслуживающий персонал, должна быть изолирована от земли. Для установок непрерывного действия, где под напряжением находятся сматывающие и наматывающие устройства, по границам изолированной от земли рабочей площадки должны быть поставлены защитные сетки или стенки, исключающие возможность выброса разматываемой ленты или проволоки за пределы площадки (см. также 7.5.13). Кроме того, такие установки должны снабжаться устройством контроля изоляции с действием на сигнал."
 },
 {
  "id": "7.5.61",
  "chapter": "Глава 7.5",
  "text": "7.5.61. При применении в установках прямого нагрева жидкостных контактов, выделяющих токсичные или резкопахнущие пары или возгоны, должны быть обеспечены герметичность контактных узлов и надежное улавливание паров и возгонов."
 },
 {
  "id": "7.5.62",
  "chapter": "Глава 7.5",
  "text": "7.5.62. Ток утечки в установках прямого нагрева должен составлять не более 0,2% номинального тока установки. ЭЛЕКТРОННО-ЛУЧЕВЫЕ УСТАНОВКИ"
 },
 {
  "id": "7.5.63",
  "chapter": "Глава 7.5",
  "text": "7.5.63. Преобразовательные агрегаты электронно-лучевых установок, присоединяемые к электрической сети до 1 кВ, должны иметь защиту от пробоев изоляции цепей низшего напряжения и электрической сети, вызванных наведенными зарядами в первичных обмотках повысительных трансформаторов, а также защиту от КЗ во вторичной обмотке."
 },
 {
  "id": "7.5.64",
  "chapter": "Глава 7.6",
  "text": "7.5.64. Электронно-лучевые установки должны иметь защиту от рентгеновского излучения, обеспечивающего полную радиационную безопасность, при которой уровень излучения на рабочих местах не должен превышать значений, допускаемых действующими нормативными документами для лиц, не работающих с источниками ионизирующих излучений. Для защиты от коммутационных перенапряжений преобразовательные агрегаты должны оборудоваться разрядниками, устанавливаемыми на стороне высшего напряжения. Глава 7.6 ЭЛЕКТРОСВАРОЧНЫЕ УСТАНОВКИ ОБЛАСТЬ ПРИМЕНЕНИЯ. ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "7.6.1",
  "chapter": "Глава 7.6",
  "text": "7.6.1. Настоящая глава Правил распространяется на оборудуемые и используемые в закрытых помещениях или на открытом воздухе стационарные, переносные и передвижные электросварочные установки, предназначенные для выполнения электротехнологических процессов сварки, наплавки, напыления и резки (разделительной и поверхностной) плавлением и сварки с применением давления, в том числе: дуговой и плазменной сварки, наплавки, напыления, резки; атомно-водородной сварки; электронно-лучевой сварки; лазерной сварки и резки (сварки и резки световым лучом), электрошлаковой сварки; сварки контактным разогревом; контактной или диффузионной сварки, дугоконтактной сварки. Требования настоящей главы относятся к электросварочным установкам при использовании в них плавящихся или неплавящихся электродов, при обработке (соединении, резке и др.) металлических или неметаллических материалов в воздушной среде или среде газа (аргона, гелия, углекислого газа, азота и др.) либо водяного пара при давлении атмосферном, повышенном или пониженном (в том числе в вакууме), а также под водой или под слоем флюса."
 },
 {
  "id": "7.6.2",
  "chapter": "Глава 7.6",
  "text": "7.6.2. Электросварочные установки должны удовлетворять требованиям других глав Правил в той мере, в какой они не изменены настоящей главой."
 },
 {
  "id": "7.6.3",
  "chapter": "Глава 7.6",
  "text": "7.6.3. Электросварочные установки представляют собой совокупность функционально связанных между собой специальных электросварочных и общего назначения электротехнических и механических элементов, а также кабельных линий, электропроводок, токопроводов для внешних соединений этих элементов. Все устройства, используемые для электросварочных установок, должны быть изготовлены согласно утвержденной в установленном порядке технической документации и соответствовать действующим стандартам. Выполнение работ на электросварочных установках должно предусматриваться в соответствии с требованиями ГОСТ 12.3.003-86 \"Работы сварочные. Требования безопасности\" или правил технической эксплуатации электроустановок."
 },
 {
  "id": "7.6.4",
  "chapter": "Глава 7.6",
  "text": "7.6.4. В зависимости от вида источника питания электроэнергией различают: автономные электросварочные установки, снабженные индивидуальными двигателями внутреннего сгорания (карбюраторными - бензиновыми или дизельными), и электросварочные установки, получающие питание от электрических сетей, в том числе присоединяемых к передвижным электростанциям."
 },
 {
  "id": "7.6.5",
  "chapter": "Глава 7.6",
  "text": "7.6.5. Подача электрической энергии для обеспечения поступления необходимого количества теплоты в зону плавления или нагрева металла (или неметаллического материала) до пластического состояния для проведения указанных в 7.6.1 процессов осуществляется в электросварочных установках с использованием специальных электротехнических устройств, называемых источниками сварочного тока. Электрические цепи электросварочных установок от выходных зажимов сварочных трансформаторов или преобразователей, предназначенные для прохождения сварочного тока, называются сварочными цепями."
 },
 {
  "id": "7.6.6",
  "chapter": "Глава 7.6",
  "text": "7.6.6. Электросварочные установки по степени механизации на них технологических операций разделяются на установки, на которых эти операции выполняются вручную, установки полуавтоматические (когда автоматически поддерживается электрический режим сварки, а остальные операции выполняются вручную) и установки автоматические."
 },
 {
  "id": "7.6.7",
  "chapter": "Глава 7.6",
  "text": "7.6.7. Комплекс оборудования, приспособлений для выполнения электротехнологических процессов, указанных в 7.6.1, и рабочего места сварщика называется сварочным постом. В состав стационарного сварочного поста для ручной сварки входят сварочный стол с тисками и приспособлениями или манипулятор."
 },
 {
  "id": "7.6.8",
  "chapter": "Глава 7.6",
  "text": "7.6.8. Источники сварочного тока могут питать один или несколько сварочных постов; соответственно они называются однопостовыми или многопостовыми источниками сварочного тока. ОБЩИЕ ТРЕБОВАНИЯ"
 },
 {
  "id": "7.6.9",
  "chapter": "Глава 7.6",
  "text": "7.6.9. Оборудование электросварочных установок должно иметь исполнение, соответствующее условиям окружающей среды. Конструкция и расположение этого оборудования, ограждений и блокировок должны не допускать возможности его механического повреждения, а также случайных прикосновений к вращающимся или находящимся под напряжением частям. Исключение допускается для электрододержателей установок ручной дуговой сварки, резки и наплавки, а также для мундштуков, горелок для дуговой сварки и других деталей, находящихся под сварочным напряжением."
 },
 {
  "id": "7.6.10",
  "chapter": "Глава 7.6",
  "text": "7.6.10. Размещение оборудования электросварочных установок, его узлов и механизмов, а также органов управления должно обеспечивать свободный, удобный и безопасный доступ к ним. Кроме того, расположение органов управления должно обеспечивать возможность быстрого отключения оборудования и остановки всех его механизмов."
 },
 {
  "id": "7.6.11",
  "chapter": "Глава 7.6",
  "text": "7.6.11. Для электросварочных установок, оборудование которых требует оперативного обслуживания на высоте более 2 м, должны быть выполнены рабочие площадки, огражденные перилами, с постоянными лестницами. Площадки, ограждения и лестницы должны быть выполнены из несгораемых материалов, настил рабочей площадки должен иметь покрытие из диэлектрического материала, не распространяющего горение."
 },
 {
  "id": "7.6.12",
  "chapter": "Глава 7.6",
  "text": "7.6.12. Все органы управления электросварочными установками, не имеющие фиксаторов положения, должны быть оборудованы ограждениями, исключающими случайное их включение или отключение."
 },
 {
  "id": "7.6.13",
  "chapter": "Глава 7.6",
  "text": "7.6.13. В качестве источников сварочного тока должны применяться только специально для этого предназначенные и удовлетворяющие требованиям действующих стандартов сварочные трансформаторы или преобразователи статические или двигатель-генераторные с электродвигателями или двигателями внутреннего сгорания. Питание сварочной дуги электрошлаковой ванны и контактной сварки непосредственно от силовой, осветительной или контактной электрической сети не допускается. Агрегаты переносных или передвижных электросварочных установок допускается располагать на автомобильном или тракторном прицепе или тележке, которые должны быть оборудованы тормозами."
 },
 {
  "id": "7.6.14",
  "chapter": "Глава 7.6",
  "text": "7.6.14. Схема включения нескольких источников сварочного тока при работе их на одну сварочную дугу, электрошлаковую ванну или сопротивление контактной сварки должна исключать возможность возникновения между изделием и электродом напряжения, превышающего наибольшее напряжение холостого хода одного из источников сварочного тока."
 },
 {
  "id": "7.6.15",
  "chapter": "Глава 7.6",
  "text": "7.6.15. Электрическая нагрузка нескольких однофазных источников сварочного тока должна по возможности равномерно распределяться между фазами трехфазной сети."
 },
 {
  "id": "7.6.16",
  "chapter": "Глава 7.6",
  "text": "7.6.16. Однопостовой источник сварочного тока, как правило, должен располагаться на расстоянии не далее 15 м от сварочного поста."
 },
 {
  "id": "7.6.17",
  "chapter": "Глава 7.6",
  "text": "7.6.17. Напряжение первичной цепи электросварочной установки должно быть не выше 660 В, эта цепь должна содержать коммутационный (отключающий) и защитный электрические аппараты (аппарат). Сварочные цепи не должны иметь электрических соединений с цепями, присоединяемыми к сети (в том числе с питаемыми от сети обмотками возбуждения генераторов преобразователей)."
 },
 {
  "id": "7.6.18",
  "chapter": "Глава 7.6",
  "text": "7.6.18. Электросварочные установки с многопостовым источником сварочного тока должны иметь устройство (автоматический выключатель, предохранители) для защиты источника от перегрузки, а также коммутационный и защитный электрические аппараты (аппарат) на каждой линии, отходящей к сварочному посту."
 },
 {
  "id": "7.6.19",
  "chapter": "Глава 7.6",
  "text": "7.6.19. Для определения значения сварочного тока электросварочная установка должна иметь измерительный прибор. Электросварочная установка с однопостовым источником сварочного тока может не иметь измерительного прибора при наличии в источнике сварочного тока шкалы на регуляторе тока."
 },
 {
  "id": "7.6.20",
  "chapter": "Глава 7.6",
  "text": "7.6.20. Переносные и передвижные электросварочные установки (кроме автономных) следует присоединять к электрическим сетям непосредственно кабелем или кабелем через троллеи. Длина троллейных проводников не нормируется, их сечение должно быть выбрано с учетом мощности источника сварочного тока."
 },
 {
  "id": "7.6.21",
  "chapter": "Глава 7.6",
  "text": "7.6.21. Присоединение переносной или передвижной электросварочной установки непосредственно к стационарной электрической сети должно осуществляться с использованием коммутационного и защитного аппаратов (аппарата) с разъемными или разборными контактными соединениями. Обязательно наличие блокировки, исключающей возможность размыкания и замыкания этих соединений, присоединения (отсоединения) жил кабельной линии (проводов) при включенном положении коммутационного аппарата."
 },
 {
  "id": "7.6.22",
  "chapter": "Глава 7.6",
  "text": "7.6.22. Кабельная линия первичной цепи переносной (передвижной) электросварочной установки от коммутационного аппарата до источника сварочного тока должна выполняться переносным гибким шланговым кабелем с алюминиевыми или медными жилами, с изоляцией и в оболочке (шланге) из не распространяющей горение резины или пластмассы. Источник сварочного тока должен располагаться на таком расстоянии от коммутационного аппарата, при котором длина соединяющего их гибкого кабеля не превышает 10-15 м."
 },
 {
  "id": "7.6.23",
  "chapter": "Глава 7.6",
  "text": "7.6.23. Сварочные автоматы или полуавтоматы с дистанционным регулированием режима работы источника сварочного тока рекомендуется оборудовать двумя комплектами органов управления регулирующими устройствами (рукояток, кнопок и т. п.), устанавливаемых один у источника сварочного тока и второй на пульте или щите управления сварочным автоматом или полуавтоматом. Для возможности выбора вида управления регулятором (местного или дистанционного) должен быть установлен переключатель, снабженный механическим замком (с ключом)."
 },
 {
  "id": "7.6.24",
  "chapter": "Глава 7.6",
  "text": "7.6.24. Если двери (дверцы) шкафов и корпусов сварочного оборудования (машин), содержащих неизолированные токоведущие части, находящиеся под напряжением выше 42 В переменного или выше 110 В постоянного тока, не имеют блокировки, обеспечивающей снятие напряжения при их открывании, то эти двери (дверцы) должны быть оборудованы замками со специальными ключами."
 },
 {
  "id": "7.6.25",
  "chapter": "Глава 7.6",
  "text": "7.6.25. В электросварочных установках кроме заземления (зануления) корпусов и других металлических нетоковедущих частей оборудования (согласно требованиям гл. 1.7), как правило, должно быть предусмотрено заземление одного из зажимов (выводов) вторичной цепи источников сварочного тока: сварочных трансформаторов, статических преобразователей и тех двигатель-генераторных преобразователей, у которых обмотки возбуждения генераторов присоединяются к электрической сети без разделительных трансформаторов (см. также 7.6.27). В электросварочных установках, в которых дуга горит между электродом и электропроводящим изделием, следует заземлять (занулять) зажим вторичной цепи источника сварочного тока, соединяемый проводником (обратным проводом) с изделием."
 },
 {
  "id": "7.6.26",
  "chapter": "Глава 7.6",
  "text": "7.6.26. Сварочное электрооборудование для присоединения заземляющего (зануляющего) проводника должно иметь болт (винт, шпильку) и вокруг него контактную площадку, расположенную в доступном месте, с надписью \"Земля\"(или с условным знаком заземления по ГОСТ 21130-75). Втычные соединители проводов для включения в электрическую цепь выше 42 В переменного тока и выше 110 В постоянного тока переносных пультов управления сварочных автоматов или полуавтоматов должны иметь заземляющие контакты."
 },
 {
  "id": "7.6.27",
  "chapter": "Глава 7.6",
  "text": "7.6.27. Электросварочные установки, в которых по условиям электротехнологического процесса не может быть выполнено заземление (зануление) согласно 7.6.25, а также переносные и передвижные электросварочные установки, заземление (зануление) оборудования которых представляет значительные трудности, должны быть снабжены устройствами защитного отключения (см. также 1.7.42)."
 },
 {
  "id": "7.6.28",
  "chapter": "Глава 7.6",
  "text": "7.6.28. Конденсаторы, используемые в электросварочных установках в целях накопления энергии для сварочных импульсов, должны иметь устройство для автоматической разрядки при снятии защитного кожуха или при открывании дверей шкафов, в которых установлены конденсаторы."
 },
 {
  "id": "7.6.29",
  "chapter": "Глава 7.6",
  "text": "7.6.29. При водяном охлаждении элементов электросварочных установок должна быть предусмотрена возможность контроля за состоянием охлаждающей системы применением воронок для стока воды или струйных реле. В системах водяного охлаждения автоматов (полуавтоматов) рекомендуется использовать реле давления, струйные или температуры (два последних применяются на выходе воды из охлаждающих устройств) с работой реле на сигнал. Если прекращение протока или перегрев охлаждающей воды может привести к аварийному повреждению оборудования, должно быть обеспечено автоматическое отключение установки. В системах водяного охлаждения, в которых возможен перенос по трубопроводам потенциала, опасного для обслуживающего персонала, должны быть предусмотрены изолирующие шланги (длину шлангов выбирают согласно 7.5.29). Расположение разъемных соединений и шлангов системы водяного охлаждения должно исключать возможность попадания струи воды на электрооборудование (источник сварочного тока или др.) при снятии или повреждении шлангов. ТРЕБОВАНИЯ К ПОМЕЩЕНИЯМ ДЛЯ ЭЛЕКТРОСВАРОЧНЫХ УСТАНОВОК И СВАРОЧНЫХ ПОСТОВ"
 },
 {
  "id": "7.6.30",
  "chapter": "Глава 7.6",
  "text": "7.6.30. Здания и вентиляционные устройства сборочно-сварочных цехов и участков, в которых размещаются электросварочные установки и сварочные посты, должны отвечать требованиям действующих стандартов, санитарных правил и противопожарных инструкций, а также СНиП. Сварочное производство следует относить к соответствующей квалификации по СНиП 21-01-97 Госстроя России, за исключением производств с электросварочными установками, использующими такие газы (например, водород), которые могут образовывать с воздухом взрывоопасные смеси."
 },
 {
  "id": "7.6.31",
  "chapter": "Глава 7.6",
  "text": "7.6.31. Для электросварочных установок и сварочных постов, предназначенных для постоянных электросварочных работ в зданиях вне сборочно-сварочных цехов и участков, должны быть предусмотрены специальные вентилируемые помещения со стенками из несгораемых материалов. Площадь и объем таких помещений и системы их вентиляции должны соответствовать требованиям действующих санитарных правил и СНиП с учетом габаритов сварочного оборудования и свариваемых изделий."
 },
 {
  "id": "7.6.32",
  "chapter": "Глава 7.6",
  "text": "7.6.32. Сварочные посты допускается размещать во взрыво- и пожароопасных зонах только для временных электросварочных работ, выполняемых с соблюдением требований, изложенных в действующих положениях и инструкциях, согласованных с ГУГПС МВД России и утвержденных Госгортехнадзором России."
 },
 {
  "id": "7.6.33",
  "chapter": "Глава 7.6",
  "text": "7.6.33. В помещениях для электросварочных установок должны быть предусмотрены достаточные по ширине проходы, обеспечивающие удобство и безопасность производства сварочных работ и доставки изделий к месту сварки и обратно, но не менее 0,8 м."
 },
 {
  "id": "7.6.34",
  "chapter": "Глава 7.6",
  "text": "7.6.34. Площадь отдельного помещения для электросварочных установок должна быть не менее 10 м, причем площадь, свободная от оборудования и материалов, должна составлять не менее 3 м на каждый сварочный пост."
 },
 {
  "id": "7.6.35",
  "chapter": "Глава 7.6",
  "text": "7.6.35. Сварочные посты для систематического выполнения ручной дуговой сварки или сварки в среде защитных газов изделий малых и средних габаритов непосредственно в непожароопасных цехах должны быть размещены в специальных кабинах со стенками из несгораемого материала. Глубина кабины должна быть не менее двойной длины, а ширина - не менее полуторной длины свариваемых изделий, однако площадь кабины должна быть не менее 2х1,5 м. При установке источника сварочного тока в кабине ее размеры должны быть соответственно увеличены. Высота стенок кабины должна быть не менее 2 м, зазор между стенками и полом - 50 мм, а при сварке в среде защитных газов - 300 мм. В случае движения над кабиной мостового крана верх кабины должен быть закрыт сеткой с ячейками не более 50х50 мм."
 },
 {
  "id": "7.6.36",
  "chapter": "Глава 7.6",
  "text": "7.6.36. Выполнение работ на сварочных постах при несистематической ручной дуговой сварке, сварке под флюсом и электрошлаковой сварке допускается непосредственно в пожароопасных помещениях при условии ограждения места работы щитами или занавесами из несгораемых материалов высотой не менее 1,8 м."
 },
 {
  "id": "7.6.37",
  "chapter": "Глава 7.6",
  "text": "7.6.37. Электросварочные установки при систематической сварке на них изделий массой более 20 кг должны быть оборудованы соответствующими подъемно-транспортными устройствами для облегчения установки и транспортировки свариваемых изделий."
 },
 {
  "id": "7.6.38",
  "chapter": "Глава 7.6",
  "text": "7.6.38. Искусственное освещение электросварочных установок сборочно-сварочных цехов, участков, мастерских и отдельных сварочных постов (сварочных кабин) и мест сварки должно соответствовать требованиям СНиП 23-05-95 \"Естественное и искусственное освещение\" и других нормативных документов, утвержденных или согласованных Госстроем России и министерствами и ведомствами Российской Федерации в установленном порядке."
 },
 {
  "id": "7.6.39",
  "chapter": "Глава 7.6",
  "text": "7.6.39. На электросварочных установках при ручной сварке толстообмазанными электродами, электрошлаковой сварке, сварке под флюсом и при автоматической сварке открытой дугой должен быть предусмотрен отсос газов непосредственно вблизи дуги или электрода."
 },
 {
  "id": "7.6.40",
  "chapter": "Глава 7.6",
  "text": "7.6.40. На сварочных постах при сварке открытой дугой и под флюсом внутри резервуаров, закрытых полостей и конструкций должно обеспечиваться вентилирование соответственно характеру выполняемых работ. При невозможности осуществления необходимого вентилирования следует предусматривать принудительную подачу чистого воздуха под маску сварщика в количестве 6-8 м/ч."
 },
 {
  "id": "7.6.41",
  "chapter": "Глава 7.6",
  "text": "7.6.41. Над переносными и передвижными электросварочными установками, находящимися на открытом воздухе, должны быть сооружены навесы из несгораемых материалов для защиты рабочего места сварщика и электросварочного оборудования от атмосферных осадков. Навесы допускается не сооружать, если электрооборудование электросварочной установки имеет оболочки со степенью защиты, соответствующей условиям работы в наружных установках, и во время дождя и снегопада электросварочные работы будут прекращаться. УСТАНОВКИ ЭЛЕКТРИЧЕСКОЙ СВАРКИ (РЕЗКИ, НАПЛАВКИ) ПЛАВЛЕНИЕМ"
 },
 {
  "id": "7.6.42",
  "chapter": "Глава 7.6",
  "text": "7.6.42. Проходы между однопостовыми источниками сварочного тока - преобразователями (статическими и двигатель-генераторными) установок сварки (резки, наплавки) плавлением - должны быть шириной не менее 0,8 м, между многопостовыми - не менее 1,5 м, расстояние от одно- и многопостовых источников сварочного тока до стены должно быть не менее 0,5 м. Проходы между группами сварочных трансформаторов должны иметь ширину не менее 1 м. Расстояние между сварочными трансформаторами, стоящими рядом в одной группе, должно быть не менее 0,1 м, между сварочным трансформатором и ацетиленовым генератором - не менее 3 м. Сварочные провода следует располагать от трубопроводов кислорода на расстоянии не менее 0,5 м, а от трубопроводов ацетилена и других горючих газов - не менее 1 м. Регулятор сварочного тока может устанавливаться рядом со сварным трансформатором или над ним. Установка сварочного трансформатора над регулятором тока не допускается."
 },
 {
  "id": "7.6.43",
  "chapter": "Глава 7.6",
  "text": "7.6.43. Проходы с каждой стороны стеллажа для выполнения ручных сварочных работ на крупных деталях или конструкциях должны быть шириной не менее 1 м. Столы для мелких сварочных работ могут примыкать с одной стороны непосредственно к стене кабины; проходы с других сторон стола должны быть не менее 1 м. Кроме того, в сварочной мастерской должны быть предусмотрены проходы, ширина которых устанавливается в зависимости от числа работающих, но не менее 1 м."
 },
 {
  "id": "7.6.44",
  "chapter": "Глава 7.6",
  "text": "7.6.44. Проходы с каждой стороны установки автоматической дуговой сварки под флюсом крупных изделий, а также установок дуговой сварки в защитном газе, плазменной, электронно-лучевой сварки и сварки световым лучом должны быть шириной не менее 1,5 м."
 },
 {
  "id": "7.6.45",
  "chapter": "Глава 7.6",
  "text": "7.6.45. Для подвода тока от источника сварочного тока к электрододержателю установки ручной дуговой сварки (резки, наплавки) или к дуговой плазменной горелке прямого действия установки плазменной резки (сварки) должен применяться сварочный гибкий провод с резиновой изоляцией и в резиновой оболочке. Применение проводов с изоляцией или в оболочке из полиэтилена и других полимерных материалов, распространяющих горение, не допускается."
 },
 {
  "id": "7.6.46",
  "chapter": "Глава 7.6",
  "text": "7.6.46. Электрические проводки установок и аппаратов, предназначенных для дуговой сварки ответственных конструкций: судовых секций, несущих конструкций здания, мостов, летательных аппаратов, подвижного состава железных дорог и других средств передвижения, сосудов, котлов и трубопроводов на давление более 5 МПа (50 кгс/см), трубопроводов для токсичных веществ и т.п. - должны быть выполнены проводами с медными жилами."
 },
 {
  "id": "7.6.47",
  "chapter": "Глава 7.6",
  "text": "7.6.47. В качестве обратного проводника, соединяющего свариваемое изделие с источником сварочного тока в указанных в 7.6.45 установках стационарного использования, могут служить гибкие и жесткие провода, а также, где это возможно, стальные или алюминиевые шины любого профиля достаточного сечения, сварочные плиты, стеллажи и свариваемая конструкция (см. также 7.6.48 и 7.6.49). В электросварочных установках с переносными и передвижными сварочными трансформаторами обратный провод должен быть изолированным так же, как и прямой провод, присоединяемый к электрододержателю. Соединение между собой отдельных элементов, используемых в качестве обратного провода, должно выполняться сваркой или с помощью болтов, струбцин, зажимов."
 },
 {
  "id": "7.6.48",
  "chapter": "Глава 7.6",
  "text": "7.6.48. В установках для автоматической дуговой сварки в случае необходимости (например, при сварке круговых швов) допускается соединение обратного провода со свариваемым изделием при помощи скользящего контакта соответствующей конструкции."
 },
 {
  "id": "7.6.49",
  "chapter": "Глава 7.6",
  "text": "7.6.49. Нe допускается использование в качестве обратного проводника проводников сети заземления, а также металлических строительных конструкций зданий, трубопроводов и технологического оборудования. Как исключение, допускается использование для этой цели при монтажных и ремонтных работах металлических строительных конструкций зданий (в том числе подкрановых путей) при условии, что вся цепь обратного провода находится в пределах видимости и может быть проверена от источника питания до места сварочных работ."
 },
 {
  "id": "7.6.50",
  "chapter": "Глава 7.6",
  "text": "7.6.50. Электрододержатели для ручной дуговой сварки и резки металлическим и угольным электродами должны удовлетворять требованиям действующих стандартов."
 },
 {
  "id": "7.6.51",
  "chapter": "Глава 7.6",
  "text": "7.6.51. Напряжение холостого хода источника сварочного тока установок дуговой сварки при номинальном напряжении сети не должно превышать для источников переменного тока при ручной и полуавтоматической дуговой сварке 80 В (действующее значение), при автоматической дуговой сварке 140 В, для источников постоянного тока (среднее значение) 100 В. В цепи сварочного тока генераторов допускаются кратковременные пики напряжения при обрыве дуги длительностью не более 0,5 с."
 },
 {
  "id": "7.6.52",
  "chapter": "Глава 7.6",
  "text": "7.6.52. Для возбуждения дуги в установках дуговой сварки (резки) без предварительного замыкания сварочной цепи между электродом и свариваемым изделием и повышения стабильности горения дуги допускается применение преобразователей повышенной частоты (осцилляторов). Для повышения устойчивости горения дуги переменного тока допускается применение в установках дуговой сварки (резки) импульсных генераторов, резко поднимающих напряжение между электродом и свариваемым изделием в момент повторного возбуждения дуги. Импульсный генератор не должен увеличивать напряжение холостого хода сварочного трансформатора более чем на 1 В (действующее значение)."
 },
 {
  "id": "7.6.53",
  "chapter": "Глава 7.6",
  "text": "7.6.53. Электродвигатель переменного тока подвижной сварочной головки сварочных автоматов и полуавтоматов должен получать питание только через понижающий трансформатор со вторичной обмоткой напряжением не выше 42 В, электрически изолированной от первичной обмотки. Один из выводов вторичной цепи такого трансформатора должен быть наглухо заземлен. Корпус электродвигателя допускается при этом не заземлять. Номинальное напряжение электродвигателя постоянного тока не должно превышать 110 В. В стационарных автоматах с неподвижной сварочной головкой допускается питание электродвигателя переменного тока непосредственно от сети напряжением 220 или 380 В и электродвигателя постоянного тока от сети 220 и 440 В при обязательном заземлении их корпусов, которые должны быть электрически изолированы от токоведущих частей, гальванически связанных с электродом."
 },
 {
  "id": "7.6.54",
  "chapter": "Глава 7.6",
  "text": "7.6.54. Напряжение холостого хода источников сварочного тока установок плазменной обработки при номинальном напряжении сети не должно превышать для установок автоматической резки 500 В, для установок полуавтоматической резки или напыления 300 В, для установок ручной резки, сварки или наплавки 180 В."
 },
 {
  "id": "7.6.55",
  "chapter": "Глава 7.6",
  "text": "7.6.55. Установки для автоматической плазменной резки должны иметь блокировку, исключающую шунтирование замыкающих контактов в цепи питания обмотки коммутационного аппарата без электрической дуги."
 },
 {
  "id": "7.6.56",
  "chapter": "Глава 7.6",
  "text": "7.6.56. Управление процессом механизированной плазменной резки должно быть дистанционным. Напряжение холостого хода на дуговую головку до появления \"дежурной\" дуги должно подаваться коммутационным аппаратом при включении кнопки \"Пуск\", не имеющей самоблокировки. Кнопка \"Пуск\" должна блокироваться автоматически после возбуждения \"дежурной\" дуги."
 },
 {
  "id": "7.6.57",
  "chapter": "Глава 7.6",
  "text": "7.6.57. Источники питания сварочным током электронных пушек установок электронно-лучевой сварки должны иметь разрядник, установленный между выводом положительного полюса выпрямителя и его заземленным корпусом. Кроме того, для предотвращения пробоев изоляции цепей низшего напряжения установки и изоляции электрической сети, к которой установка присоединяется, вызванных наведенными зарядами в первичных обмотках повышающих трансформаторов, между выводами первичной обмотки и землей должны включаться конденсаторы."
 },
 {
  "id": "7.6.58",
  "chapter": "Глава 7.6",
  "text": "7.6.58. Электронно-лучевые установки должны иметь защиту от рентгеновского излучения, обеспечивающую их полную радиационную безопасность, при которой уровень излучения на рабочих местах не должен превышать допускаемого действующими нормативами для лиц, не работающих с источниками ионизирующих излучений. УСТАНОВКИ ЭЛЕКТРИЧЕСКОЙ СВАРКИ С ПРИМЕНЕНИЕМ ДАВЛЕНИЯ"
 },
 {
  "id": "7.6.59",
  "chapter": "Глава 7.6",
  "text": "7.6.59. Ширина проходов между машинами точечной, роликовой (линейной) и рельефной сварки с расположением рабочих мест одно против другого должна быть не менее 2 м, а между машинами стыковой сварки - не менее 3 м. При расположении машин тыльными сторонами одна по отношению к другой ширина прохода должна быть не менее 1 м, при расположении передними и тыльными сторонами - не менее 1,5 м."
 },
 {
  "id": "7.6.60",
  "chapter": "Глава 7.6",
  "text": "7.6.60. Машины контактной сварки методом сопротивления и контактной сварки оплавлением должны быть оборудованы ограждающими устройствами (предохраняющими обслуживающий персонал от выплесков металла и искр и позволяющими безопасно вести наблюдение за процессом сварки), а также устройствами для интенсивной местной вытяжной вентиляции."
 },
 {
  "id": "7.6.61",
  "chapter": "Глава 7.6",
  "text": "7.6.61. Для подвода тока к специальным передвижным или подвесным машинам контактной сварки, используемым для сварки громоздких конструкций в труднодоступных местах, должен применяться гибкий шланговый кабель (провод) с изоляцией и в оболочке (шланге) из не распространяющей горение резины или пластмассы."
 },
 {
  "id": "7.6.62",
  "chapter": "Глава 7.6",
  "text": "7.6.62. В подвесных машинах контактной сварки один проводник сварочной цепи должен быть соединен с корпусом подвесного трансформатора, а корпус этого трансформатора должен быть заземлен."
 },
 {
  "id": "7.6.63",
  "chapter": "Глава 7.6",
  "text": "7.6.63. Вторичное напряжение холостого хода сварочного трансформатора машины контактной сварки при номинальном напряжении сети не должно превышать 42 В."
 },
 {
  "id": "7.6.64",
  "chapter": "Глава 7.7",
  "text": "7.6.64. В подвесных машинах точечной и роликовой сварки со встроенными сварочными трансформаторами напряжением цепей управления, расположенных непосредственно на сварочных клещах, при номинальном напряжении сети не должно превышать 42 В для цепей переменного и 110 В для цепей постоянного тока. Такие машины должны быть включены в сеть через разделительный трансформатор и иметь блокировку, допускающую включение силовой цепи только при заземленном корпусе машины. Один из зажимов сварочной цепи должен быть соединен с корпусом машины. Подвод тока к подвесным машинам допускается выполнять проводниками с водяным охлаждением. Глава 7.7 ТОРФЯНЫЕ ЭЛЕКТРОУСТАНОВКИ ОБЛАСТЬ ПРИМЕНЕНИЯ. ОПРЕДЕЛЕНИЯ"
 },
 {
  "id": "7.7.1",
  "chapter": "Глава 7.7",
  "text": "7.7.1. Настоящая глава Правил распространяется на вновь сооружаемые, реконструируемые и ежегодно сдаваемые в эксплуатацию торфяные электроустановки до 10 кВ. Электрооборудование торфяных электроустановок кроме требований настоящей главы должно отвечать требованиям разд. 1-6 в той мере, в какой они не изменены настоящей главой."
 },
 {
  "id": "7.7.2",
  "chapter": "Глава 7.7",
  "text": "7.7.2. Под торфяными электроустановками в настоящих Правилах понимаются подстанции (стационарные и передвижные), воздушные и кабельные линии электропередачи и присоединенная к ним электрическая часть электрифицированных машин для подготовки торфяных месторождений, добычи, сушки, уборки и погрузки торфа."
 },
 {
  "id": "7.7.3",
  "chapter": "Глава 7.7",
  "text": "7.7.3. Территорией торфяного предприятия считается территория, закрепленная за предприятием, в границах его перспективного развития. Территория торфяного предприятия, за исключением рабочих поселков, деревень и железнодорожных станций, относится к ненаселенной местности. ЭЛЕКТРОСНАБЖЕНИЕ"
 },
 {
  "id": "7.7.4",
  "chapter": "Глава 7.7",
  "text": "7.7.4. Электрические сети торфяных электроустановок до 1 кВ и выше должны иметь изолированную нейтраль. Допускается заземление нулевых точек в цепях измерения, сигнализации и защиты напряжением до 1 кВ. Распределительные сети, к которым присоединены электроприемники полевых гаражей, железнодорожных станций и разъездов, насосных станций, а также электроприемники, не относящиеся к торфяным электроустановкам, но расположенные на территории торфяных предприятий (электроприемники поселков, мастерских, заводов по торфопереработке, перегрузочных станций), как правило, следует выполнять трехфазными четырехпроводными с глухозаземленной нейтралью напряжением 380/220 В."
 },
 {
  "id": "7.7.5",
  "chapter": "Глава 7.7",
  "text": "7.7.5. Присоединение постороннего потребителя к электрическим сетям торфяных электроустановок выше 1 кВ с изолированной нейтралью допускается лишь в виде исключения по согласованию с руководством торфяного предприятия и при условии, что суммарный емкостный ток присоединения, включая ответвление к электроустановке потребителя, составляет не более 0,5 А."
 },
 {
  "id": "7.7.6",
  "chapter": "Глава 7.7",
  "text": "7.7.6. Электроприемники торфяных электроустановок в отношении надежности электроснабжения следует относить ко II категории (см. гл. 1.2). ЗАЩИТА"
 },
 {
  "id": "7.7.7",
  "chapter": "Глава 7.7",
  "text": "7.7.7. На подстанциях, от которых в числе других потребителей получают питание передвижные торфяные электроустановки выше 1 кВ, на каждой отходящей линии должна быть установлена селективная защита, отключающая линию при возникновении на ней однофазного замыкания на землю. Должна быть выполнена вторая ступень защиты, действующая при отказе селективной защиты линии. В качестве второй ступени должна применяться защита oт повышения напряжения нулевой последовательности, действующая с выдержкой времени 0,5-0,7 с на отключение секции или системы шин, трансформатора, подстанции в целом."
 },
 {
  "id": "7.7.8",
  "chapter": "Глава 7.7",
  "text": "7.7.8. Торфяные электроустановки до 1 кВ, получающие питание от трансформатора с изолированной нейтралью, должны иметь защиту от замыкания на землю с мгновенным отключением установки в случае однофазного замыкания  на землю. ПОДСТАНЦИИ"
 },
 {
  "id": "7.7.9",
  "chapter": "Глава 7.7",
  "text": "7.7.9. Стационарные трансформаторные подстанции (в том числе столбовые), применяемые на участках добычи торфа, должны состоять из комплектных блоков, допускающих многократный монтаж и демонтаж. Эти подстанции должны иметь исполнение для наружной установки. Аппаратуру до 1 кВ следует устанавливать в металлических шкафах."
 },
 {
  "id": "7.7.10",
  "chapter": "Глава 7.7",
  "text": "7.7.10. Территория стационарной трансформаторной подстанции (в том числе столбовой) должна быть ограждена забором высотой 1,8-2,0 м. Ограждение может быть выполнено из колючей проволоки. Ворота ограждения должны быть снабжены замком. На них должен быть повешен предупреждающий плакат."
 },
 {
  "id": "7.7.11",
  "chapter": "Глава 7.7",
  "text": "7.7.11. Передвижные трансформаторные подстанции и подстанции, устанавливаемые на передвижных машинах, должны выполняться по специальным техническим условиям. ВОЗДУШНЫЕ ЛИНИИ ЭЛЕКТРОПЕРЕДАЧИ"
 },
 {
  "id": "7.7.12",
  "chapter": "Глава 7.7",
  "text": "7.7.12. ВЛ торфяных электроустановок допускается сооружать на торфяной залежи и в выработанных карьepax."
 },
 {
  "id": "7.7.13",
  "chapter": "Глава 7.7",
  "text": "7.7.13. Для опор ВЛ со сроком службы до 5 лет допускается применение непропитанного леса хвойных пород. Диаметр опор ВЛ в верхнем отрубе должен быть не менее 14 см."
 },
 {
  "id": "7.7.14",
  "chapter": "Глава 7.7",
  "text": "7.7.14. Выбор сечений проводов ВЛ до 10 кВ следует производить по допустимому длительному току и допустимой потере напряжения. Расчетное значение потери напряжения в линии с учетом питающего кабеля при нормальном режиме работы для наиболее удаленного электроприемника допускается до 10% номинального напряжения трансформаторов подстанции. Наибольшее допустимое значение потери напряжения в линии при пуске короткозамкнутых электродвигателей не нормируется и определяется возможностью пуска и надежностью работы электродвигателей."
 },
 {
  "id": "7.7.15",
  "chapter": "Глава 7.7",
  "text": "7.7.15. Совместная подвеска на общих опорах проводов ВЛ до 1 кВ и проводов ВЛ выше 1 кВ допускается. При этом расстояние по вертикали между точками подвеса проводов ВЛ до 1 кВ и проводов ВЛ выше 1 кВ должно быть не менее 1,5 м. На всем протяжении совместной подвески для проводов ВЛ выше 1 кВ должно применяться двойное крепление."
 },
 {
  "id": "7.7.16",
  "chapter": "Глава 7.7",
  "text": "7.7.16. Расстояние от проводов ВЛ до 10 кВ до земли при наибольшей стреле провеса на территории торфяного предприятия, за исключением дорог и населенной местности, должно быть не менее 5 м."
 },
 {
  "id": "7.7.17",
  "chapter": "Глава 7.7",
  "text": "7.7.17. Для обеспечения безопасного проезда машин под проводами ВЛ без снятия напряжения должны быть сооружены специальные пролеты с увеличенной высотой подвеса проводов. При этом расстояние между низшей точкой провода и высшей частью наиболее высокой машины должно быть не менее 2 м для ВЛ до 10 кВ, 2,5 м для ВЛ 20-35 кВ."
 },
 {
  "id": "7.7.18",
  "chapter": "Глава 7.7",
  "text": "7.7.18. При прохождении ВЛ до 10 кВ параллельно железнодорожному пути узкой колеи расстояние oт основания опоры до габарита приближения строений должно быть не менее высоты опоры плюс 1 м. На участках стесненной трассы расстояние от основания опоры ВЛ до 380 В, предназначенной для освещения подъездных путей, до головки рельса должно быть не менее 5 м."
 },
 {
  "id": "7.7.19",
  "chapter": "Глава 7.7",
  "text": "7.7.19. При прохождении ВЛ до 10 кВ параллельно переносному железнодорожному пути узкой колеи расстояние от основания опоры ВЛ до головки рельса должно быть не менее 5 м."
 },
 {
  "id": "7.7.20",
  "chapter": "Глава 7.7",
  "text": "7.7.20. При прохождении ВЛ до 10 кВ параллельно оси караванов или полевых штабелей торфа расстояние от основания опоры до основания каравана или штабеля при полном их габарите должно быть не менее 4 м."
 },
 {
  "id": "7.7.21",
  "chapter": "Глава 7.7",
  "text": "7.7.21. При прохождении ВЛ до 10 кВ вблизи металлического надземного трубопровода расстояние oт опор ВЛ до трубопровода должно быть не менее 8 м. Допускается уменьшение этого расстояния до 3 м при условии, что на фланцах трубопровода будут установлены кожухи или козырьки."
 },
 {
  "id": "7.7.22",
  "chapter": "Глава 7.7",
  "text": "7.7.22. При прохождении BЛ до 10 кВ параллельно деревянному трубопроводу расстояние от опор ВЛ до трубопровода должно быть не менее 15 м. При пересечении BЛ с деревянным трубопроводом должны быть установлены над трубопроводом сплошные стальные кожухи. При этом расстояние от незакрытой кожухом части трубопровода до проекции проводов ВЛ должно быть не менее 15 м."
 },
 {
  "id": "7.7.23",
  "chapter": "Глава 7.7",
  "text": "7.7.23. Па ответвлениях протяженностью более 1 км ВЛ выше 1 кВ, а также перед стационарными установками (насосные низкого давления и т. п.) должны быть установлены разъединители."
 },
 {
  "id": "7.7.24",
  "chapter": "Глава 7.7",
  "text": "7.7.24. Расстояние от проводов ввода ВЛ, питающей передвижную электроустановку до 10 кВ, до земли должно быть не менее 3 м. Проход под проводами ввода должен быть огражден. КАБЕЛЬНЫЕ ЛИНИИ"
 },
 {
  "id": "7.7.25",
  "chapter": "Глава 7.7",
  "text": "7.7.25. При прокладке кабельных линий в земле защита их от механических повреждений не требуется, за исключением защиты в местах пересечений с железными и шоссейными дорогами, а также в местах интенсивного движения торфяных машин."
 },
 {
  "id": "7.7.26",
  "chapter": "Глава 7.7",
  "text": "7.7.26. Для переносных кабельных линий должны применяться специальные гибкие кабели, предназначенные для работы в тяжелых условиях."
 },
 {
  "id": "7.7.27",
  "chapter": "Глава 7.7",
  "text": "7.7.27. Сечения гибких кабелей выбираются по допустимому длительному току и допустимой потере напряжения."
 },
 {
  "id": "7.7.28",
  "chapter": "Глава 7.7",
  "text": "7.7.28. Переносные кабельные линии до 10 кВ, питающие электроэнергией непрерывно двигающиеся или периодически передвигаемые в течение одного сезона машины, мoгут укладываться непосредственно на поверхности залежи. При этом около кабельных линий выше 1 кВ должны устанавливаться предупреждающие плакаты."
 },
 {
  "id": "7.7.29",
  "chapter": "Глава 7.7",
  "text": "7.7.29. Присоединение гибкого кабеля к передвижной установке должно выполняться при помощи устройства, разгружающего контактные зажимы от натяжения кабеля и обеспечивающего допустимый радиус изгиба кабеля."
 },
 {
  "id": "7.7.30",
  "chapter": "Глава 7.7",
  "text": "7.7.30. Присоединение переносной кабельной линии к BЛ следует производить при помощи разъединяющих устройств. Высота установки незащищенных токоведущих частей разъединяющего устройства от земли должна быть не менее 5 м для линейных устройств, 3,5 м для разъемных и переносных устройств. Разъединяющие устройства должны изготовляться по специальным техническим условиям."
 },
 {
  "id": "7.7.31",
  "chapter": "Глава 7.7",
  "text": "7.7.31. Для присоединения кабельных линий к ВЛ до 1 кВ рекомендуется применять рубильники и втычные контактные соединения, установленные на опорах ВЛ на доступной высоте. Рубильник и розетка, установленные на опоре, должны помещаться в запираемом шкафу. Металлические части указанного оборудования, нормально не находящиеся под напряжением, должны быть заземлены. ЭЛЕКТРОДВИГАТЕЛИ, КОММУТАЦИОННЫЕ АППАРАТЫ"
 },
 {
  "id": "7.7.32",
  "chapter": "Глава 7.7",
  "text": "7.7.32. Коммутационные аппараты электродвигателей выше 1 кВ должны размещаться в металлических шкафах."
 },
 {
  "id": "7.7.33",
  "chapter": "Глава 7.7",
  "text": "7.7.33. Коммутационные устройства электродвигателей выше 1 кВ должны иметь блокировку, не допускающую: отключения разъединителя под нагрузкой; включения разъединителя при включенном пусковом аппарате; открывания шкафа при включенном разъединителе; включения разъединителя при открытом шкафе."
 },
 {
  "id": "7.7.34",
  "chapter": "Глава 7.7",
  "text": "7.7.34. Перед выключателями и предохранителями выше 1 кВ должны быть установлены разъединители. При наличии разъемных контактных соединений, посредством которых кабель, питающий установку электроэнергией, присоединяется к ВЛ, установка дополнительного разъединителя необязательна. В случае применения накидных зажимов необходима установка дополнительного разъединителя перед трансформатором со стороны подачи электроэнергии, а также перед устройством, имеющим трансформатор напряжения."
 },
 {
  "id": "7.7.35",
  "chapter": "Глава 7.7",
  "text": "7.7.35. Пуск электродвигателя, присоединенного к отдельному трансформатору, допускается производить при помощи пускового устройства, установленного на стороне высшего напряжения трансформатора, без установки коммутационных аппаратов между электродвигателем и трансформатором."
 },
 {
  "id": "7.7.36",
  "chapter": "Глава 7.7",
  "text": "7.7.36. На коммутационных устройствах электродвигателей выше 1 кВ установка вольтметров и амперметров обязательна. При установке на одном агрегате нескольких электродвигателей выше 1 кВ предусматривается один вольтметр на всю группу электродвигателей."
 },
 {
  "id": "7.7.37",
  "chapter": "Глава 7.7",
  "text": "7.7.37. Сечение кабеля, соединяющего коммутационный аппарат с электродвигателем, выбирается по допустимому длительному току; проверка его по току КЗ не требуется."
 },
 {
  "id": "7.7.38",
  "chapter": "Глава 7.7",
  "text": "7.7.38. Для электродвигателей в момент включения допускается такое значение потери напряжения, которое обеспечивает требуемый пусковой момент, если при этом не нарушается режим работы других электроприемников. Допускается прямой пуск электродвигателей мощностью, не превышающей 90% мощности трансформатора. ЗАЗЕМЛЕНИЕ"
 },
 {
  "id": "7.7.39",
  "chapter": "Глава 7.7",
  "text": "7.7.39. Сопротивление заземляющего устройства R, Ом, передвижных торфяных электроустановок выше 1 до 10 кВ, присоединенных к электрическим сетям с изолированной нейтралью, должно быть где  - ток однофазного замыкания на землю, А."
 },
 {
  "id": "7.7.40",
  "chapter": "Глава 7.7",
  "text": "7.7.40. Сопротивление заземления торфяных электроустановок до 1 кВ, присоединенных к сетям с изолированной нейтралью, должно быть не более 30 Ом."
 },
 {
  "id": "7.7.41",
  "chapter": "Глава 7.7",
  "text": "7.7.41. Заземление передвижных и самоходных машин осуществляется переносными заземлителями, устанавливаемыми непосредственно у машин, или через заземляющую жилу питающего кабеля, присоединяемую к переносным заземлителям у опоры ВЛ или к заземлителям подстанции."
 },
 {
  "id": "7.7.42",
  "chapter": "Глава 7.7",
  "text": "7.7.42. В качестве переносных заземлителей рекомендуется применять стержневые электроды длиной не менее 2,5 м, погружаемые вертикально в залежи на глубину не менее 2 м. Количество электродов должно быть не менее трех. ПРИЕМКА ЭЛЕКТРОУСТАНОВОК В ЭКСПЛУАТАЦИЮ"
 },
 {
  "id": "7.7.43",
  "chapter": "Глава 7.7",
  "text": "7.7.43. Приемку в эксплуатацию электроустановок торфяных предприятий следует производить в соответствии с \"Правилами технической эксплуатации торфяных предприятий\"."
 }
]